;=================================================================
; GSD-File for ET 200M  -2                        Siemens AG
; MLFB    :  6ES7 153-2BA02-0XB0
;            6ES7 153-2BA82-0XB0
;
;            V 1.3
;
; Date    :  03.11.09  HA, GW, RN
; File    : "SI04801E.GSG"
;=================================================================
; reserved Text   Refs : 1 ...  91, 500;
; reserved Prm    Refs : 1 ... 771, 1001, 1002;
; reserved Module Refs : 1 ... 161
;=================================================================
#Profibus_DP
; ============================
; <Prm-Text-Def-List>
; ============================
PrmText=2
Text(0)="SIMATIC S7"
Text(1)="SIMATIC S5"
EndPrmText
PrmText=4
Text(0)="Nein"
Text(1)="Ja"
EndPrmText
PrmText=5
Text(0)="3 (DC)"
Text(1)="0,1 (DC)"
Text(2)="0,5 (DC)"
Text(3)="15 (DC)"
Text(4)="20 (DC/AC)"
EndPrmText
PrmText=6
Text(0)="2,5"
Text(1)="16,6"
Text(2)="20"
Text(3)="100"
EndPrmText
PrmText=7
Text(0)="Deaktiviert"
Text(23)="Spannung                1..5 V"
Text(24)="Spannung               0..10 V"
Text(25)="Spannung              +/- 10 V"
Text(34)="Strom                 0..20 mA"
Text(35)="Strom                 4..20 mA"
Text(36)="Strom                +/- 20 mA"
EndPrmText
PrmText=8
Text(0)="Deaktiviert"
Text(34)="4-Draht-Messumformer   0..20mA"
Text(35)="4-Draht-Messumformer   4..20mA"
Text(51)="2-Draht-Messumformer   4..20mA"
EndPrmText
PrmText=9
Text(0)="Deaktiviert"
Text(26)="Spannung             +/- 25 mV"
Text(27)="Spannung             +/- 50 mV"
Text(17)="Spannung             +/- 80 mV"
Text(18)="Spannung            +/- 250 mV"
Text(19)="Spannung            +/- 500 mV"
Text(20)="Spannung               +/- 1 V"
Text(66)="Widerstand 4-Leiteran. 150 Ohm"
Text(68)="Widerstand 4-Leiteran. 300 Ohm"
Text(70)="Widerstand 4-Leiteran. 600 Ohm"
Text(128)="Thermowiderstand  Pt 100 Klima"
Text(130)="Thermowiderstand   Pt 100 Std."
Text(129)="Thermowiderstand  Ni 100 Klima"
Text(139)="Thermowiderstand   Pt 200 Std."
Text(135)="Thermowiderstand  Pt 200 Klima"
Text(131)="Thermowiderstand   Ni 100 Std."
Text(160)="Thermoelement Komp.  0ºC Typ B"
Text(161)="Thermoelement Komp.  0ºC Typ N"
Text(162)="Thermoelement Komp.  0ºC Typ E"
Text(163)="Thermoelement Komp.  0ºC Typ R"
Text(164)="Thermoelement Komp.  0ºC Typ S"
Text(165)="Thermoelement Komp.  0ºC Typ J"
Text(166)="Thermoelement Komp.  0ºC Typ L"
Text(167)="Thermoelement Komp.  0ºC Typ T"
Text(168)="Thermoelement Komp.  0ºC Typ K"
Text(169)="Thermoelement Komp.  0ºC Typ U"
Text(176)="Thermoelement Komp. 50ºC Typ B"
Text(177)="Thermoelement Komp. 50ºC Typ N"
Text(178)="Thermoelement Komp. 50ºC Typ E"
Text(179)="Thermoelement Komp. 50ºC Typ R"
Text(180)="Thermoelement Komp. 50ºC Typ S"
Text(181)="Thermoelement Komp. 50ºC Typ J"
Text(182)="Thermoelement Komp. 50ºC Typ L"
Text(183)="Thermoelement Komp. 50ºC Typ T"
Text(184)="Thermoelement Komp. 50ºC Typ K"
Text(185)="Thermoelement Komp. 50ºC Typ U"
Text(208)="Thermoelement  intVgl    Typ B"
Text(209)="Thermoelement  intVgl    Typ N"
Text(210)="Thermoelement  intVgl    Typ E"
Text(211)="Thermoelement  intVgl    Typ R"
Text(212)="Thermoelement  intVgl    Typ S"
Text(213)="Thermoelement  intVgl    Typ J"
Text(214)="Thermoelement  intVgl    Typ L"
Text(215)="Thermoelement  intVgl    Typ T"
Text(216)="Thermoelement  intVgl    Typ K"
Text(217)="Thermoelement  intVgl    Typ U"
Text(224)="Thermoelement  extVgl    Typ B"
Text(225)="Thermoelement  extVgl    Typ N"
Text(226)="Thermoelement  extVgl    Typ E"
Text(227)="Thermoelement  extVgl    Typ R"
Text(228)="Thermoelement  extVgl    Typ S"
Text(229)="Thermoelement  extVgl    Typ J"
Text(230)="Thermoelement  extVgl    Typ L"
Text(231)="Thermoelement  extVgl    Typ T"
Text(232)="Thermoelement  extVgl    Typ K"
Text(233)="Thermoelement  extVgl    Typ U"
EndPrmText
PrmText=10
Text(0)="Deaktiviert"
Text(17)="Spannung             +/- 80 mV"
Text(18)="Spannung            +/- 250 mV"
Text(19)="Spannung            +/- 500 mV"
Text(20)="Spannung               +/- 1 V"
Text(21)="Spannung             +/- 2,5 V"
Text(22)="Spannung               +/- 5 V"
Text(23)="Spannung                1..5 V"
Text(25)="Spannung              +/- 10 V"
Text(32)="4-Draht-Messumformer +/- 3,2mA"
Text(33)="4-Draht-Messumformer  +/- 10mA"
Text(34)="4-Draht-Messumformer   0..20mA"
Text(35)="4-Draht-Messumformer   4..20mA"
Text(36)="4-Draht-Messumformer  +/- 20mA"
Text(51)="2-Draht-Messumformer   4..20mA"
Text(66)="Widerstand 4-Leiteran. 150 Ohm"
Text(68)="Widerstand 4-Leiteran. 300 Ohm"
Text(70)="Widerstand 4-Leiteran. 600 Ohm"
Text(128)="Thermowiderstand  Pt 100 Klima"
Text(129)="Thermowiderstand  Ni 100 Klima"
Text(130)="Thermowiderstand   Pt 100 Std."
Text(131)="Thermowiderstand   Ni 100 Std."
Text(161)="Thermoelement  intVgl    Typ N"
Text(162)="Thermoelement  intVgl    Typ E"
Text(165)="Thermoelement  intVgl    Typ J"
Text(166)="Thermoelement  intVgl    Typ L"
Text(168)="Thermoelement  intVgl    Typ K"
Text(177)="Thermoelement  extVgl    Typ N"
Text(178)="Thermoelement  extVgl    Typ E"
Text(181)="Thermoelement  extVgl    Typ J"
Text(182)="Thermoelement  extVgl    Typ L"
Text(184)="Thermoelement  extVgl    Typ K"
Text(209)="Thermoelement  LinintVgl Typ N"
Text(210)="Thermoelement  LinintVgl Typ E"
Text(213)="Thermoelement  LinintVgl Typ J"
Text(214)="Thermoelement  LinintVgl Typ L"
Text(216)="Thermoelement  LinintVgl Typ K"
Text(225)="Thermoelement  LinextVgl Typ N"
Text(226)="Thermoelement  LinextVgl Typ E"
Text(229)="Thermoelement  LinextVgl Typ J"
Text(230)="Thermoelement  LinextVgl Typ L"
Text(232)="Thermoelement  LinextVgl Typ K"
EndPrmText
PrmText=11
Text(0)="Deaktiviert"
Text(34)="Strom                 0..20 mA"
Text(35)="Strom                 4..20 mA"
EndPrmText
PrmText=12
Text(1)="16,6"
Text(2)="20"
EndPrmText
PrmText=13
Text(0)="Deaktiviert"
Text(73)="Widerstand 4-Leiteran. 10 kOhm"
Text(128)="Thermowiderstand  Pt 100 Klima"
EndPrmText
PrmText=14
Text(0)="Deaktiviert"
Text(24)="Spannung               0..10 V"
Text(73)="Widerstand 4-Leiteran. 10 kOhm"
Text(128)="Thermowiderstand  Pt 100 Klima"
EndPrmText
PrmText=15
Text(0)="Deaktiviert"
Text(24)="Spannung               0..10 V"
EndPrmText
PrmText=16
Text(0)="Deaktiviert"
Text(24)="Spannung               0..10 V"
Text(25)="Spannung              +/- 10 V"
EndPrmText
PrmText=17
Text(0)="sperren"
Text(1)="freigeben"
EndPrmText
PrmText=18
Text(0)="Null ausgeben"
Text(1)="letzten gueltig. Wert ausgeben"
EndPrmText
PrmText=19
Text(0)="Deaktiviert"
Text(20)="Spannung               +/- 1 V"
Text(21)="Spannung             +/- 2,5 V"
Text(24)="Spannung               0..10 V"
Text(25)="Spannung              +/- 10 V"
Text(28)="Spannung                0..2 V"
Text(33)="4-Draht-Messumformer  +/- 10mA"
Text(34)="4-Draht-Messumformer   0..20mA"
Text(35)="4-Draht-Messumformer   4..20mA"
EndPrmText
PrmText=20
Text(0)="Deaktiviert"
Text(34)="4-Draht-Messumformer   0..20mA"
Text(35)="4-Draht-Messumformer   4..20mA"
Text(51)="2-Draht-Messumformer   4..20mA"
Text(124)="HART"
EndPrmText
PrmText=21
Text(0)="Binaer"
Text(1)="Gray"
EndPrmText
PrmText=22
Text(0)="keiner"
Text(1)="13 Bit"
Text(2)="21 Bit"
Text(3)="25 Bit"
EndPrmText
PrmText=23
Text(0)="aus"
Text(1)="ein"
EndPrmText
PrmText=24
Text(0)="125 kHz"
Text(1)="250 kHz"
Text(2)="500 kHz"
Text(3)="1 MHz"
EndPrmText
PrmText=25
Text(0)="16 µs"
Text(1)="32 µs"
Text(2)="48 µs"
Text(3)="64 µs"
EndPrmText
PrmText=26
Text(0)="I 0"
Text(1)="I 1"
EndPrmText
PrmText=27
Text(0)="Deaktiviert"
Text(22)="Spannung               +/- 5 V"
Text(23)="Spannung                1..5 V"
Text(25)="Spannung              +/- 10 V"
Text(34)="4-Draht-Messumformer   0..20mA"
Text(35)="4-Draht-Messumformer   4..20mA"
Text(36)="4-Draht-Messumformer  +/- 20mA"
EndPrmText
PrmText=28
Text(1)="Impulsgeber"
Text(2)="Periodendauermessung"
Text(3)="Zeitgeber"
Text(4)="Positionieren"
EndPrmText
PrmText=29
Text(0)="Deaktiviert"
Text(34)="Strom                 0..20 mA"
Text(35)="Strom                 4..20 mA"
Text(124)="HART"
EndPrmText
PrmText=31
Text(0)="8-Kanal-Modus"
Text(1)="4-Kanal-Modus"
EndPrmText
PrmText=32
Text(0)="400 Hz"
Text(1)=" 60 Hz"
Text(2)=" 50 Hz"
Text(3)=" 50/60/400 Hz"
EndPrmText
PrmText=33
Text(0)="keine"
Text(1)="schwach"
Text(2)="mittel"
Text(3)="stark"
EndPrmText
PrmText=34
Text(0)="8-Kanal-HW-Filtermodus"
Text(1)="8-Kanal-SW-Filtermodus"
Text(2)="4-Kanal-HW-Filtermodus"
EndPrmText
PrmText=35
Text(0)="Deaktiviert"
Text(160)="Thermoelement Komp.  0ºC Typ B"
Text(161)="Thermoelement Komp.  0ºC Typ N"
Text(162)="Thermoelement Komp.  0ºC Typ E"
Text(163)="Thermoelement Komp.  0ºC Typ R"
Text(164)="Thermoelement Komp.  0ºC Typ S"
Text(165)="Thermoelement Komp.  0ºC Typ J"
Text(166)="Thermoelement Komp.  0ºC Typ L"
Text(167)="Thermoelement Komp.  0ºC Typ T"
Text(168)="Thermoelement Komp.  0ºC Typ K"
Text(169)="Thermoelement Komp.  0ºC Typ U"
Text(170)="Thermoelement Komp.  0ºC Typ C"
Text(176)="Thermoelement Komp. 50ºC Typ B"
Text(177)="Thermoelement Komp. 50ºC Typ N"
Text(178)="Thermoelement Komp. 50ºC Typ E"
Text(179)="Thermoelement Komp. 50ºC Typ R"
Text(180)="Thermoelement Komp. 50ºC Typ S"
Text(181)="Thermoelement Komp. 50ºC Typ J"
Text(182)="Thermoelement Komp. 50ºC Typ L"
Text(183)="Thermoelement Komp. 50ºC Typ T"
Text(184)="Thermoelement Komp. 50ºC Typ K"
Text(185)="Thermoelement Komp. 50ºC Typ U"
Text(186)="Thermoelement Komp. 50ºC Typ C"
Text(208)="Thermoelement  intVgl    Typ B"
Text(209)="Thermoelement  intVgl    Typ N"
Text(210)="Thermoelement  intVgl    Typ E"
Text(211)="Thermoelement  intVgl    Typ R"
Text(212)="Thermoelement  intVgl    Typ S"
Text(213)="Thermoelement  intVgl    Typ J"
Text(214)="Thermoelement  intVgl    Typ L"
Text(215)="Thermoelement  intVgl    Typ T"
Text(216)="Thermoelement  intVgl    Typ K"
Text(217)="Thermoelement  intVgl    Typ U"
Text(218)="Thermoelement  intVgl    Typ C"
Text(224)="Thermoelement  extVgl    Typ B"
Text(225)="Thermoelement  extVgl    Typ N"
Text(226)="Thermoelement  extVgl    Typ E"
Text(227)="Thermoelement  extVgl    Typ R"
Text(228)="Thermoelement  extVgl    Typ S"
Text(229)="Thermoelement  extVgl    Typ J"
Text(230)="Thermoelement  extVgl    Typ L"
Text(231)="Thermoelement  extVgl    Typ T"
Text(232)="Thermoelement  extVgl    Typ K"
Text(233)="Thermoelement  extVgl    Typ U"
Text(234)="Thermoelement  extVgl    Typ C"
EndPrmText
PrmText=36
Text(0)="Deaktiviert"
Text(1)="Widerstand 4-Leiteran. 150 Ohm"
Text(2)="Widerstand 4-Leiteran. 300 Ohm"
Text(3)="Widerstand 4-Leiteran. 600 Ohm"
Text(4)="Widerstand 3-Leiteran. 150 Ohm"
Text(5)="Widerstand 3-Leiteran. 300 Ohm"
Text(6)="Widerstand 3-Leiteran. 600 Ohm"
Text(10)="RTD 4-L-Anschl. PT100 Klima 3850"
Text(11)="RTD 4-L-Anschl. PT100 Std 3850"
Text(12)="RTD 4-L-Anschl. PT200 Klima 3850"
Text(13)="RTD 4-L-Anschl. PT200 Std 3850"
Text(14)="RTD 4-L-Anschl. PT500 Klima 3850"
Text(15)="RTD 4-L-Anschl. PT500 Std 3850"
Text(16)="RTD 4-L-Anschl.PT1000 Klima 3850"
Text(17)="RTD 4-L-Anschl. PT1000 Std 3850"
Text(18)="RTD 4-L-Anschl. PT100 Klima 3916"
Text(19)="RTD 4-L-Anschl. PT100 Std 3916"
Text(20)="RTD 4-L-Anschl. PT200 Klima 3916"
Text(21)="RTD 4-L-Anschl. PT200 Std 3916"
Text(22)="RTD 4-L-Anschl. PT500 Klima 3916"
Text(23)="RTD 4-L-Anschl. PT500 Std 3916"
Text(24)="RTD 4-L-Anschl.PT1000 Klima 3916"
Text(25)="RTD 4-L-Anschl. PT1000 Std 3916"
Text(26)="RTD 4-L-Anschl. PT100 Klima 3902"
Text(27)="RTD 4-L-Anschl. PT100 Std 3902"
Text(28)="RTD 4-L-Anschl. PT200 Klima 3902"
Text(29)="RTD 4-L-Anschl. PT200 Std 3902"
Text(30)="RTD 4-L-Anschl. PT500 Klima 3902"
Text(31)="RTD 4-L-Anschl. PT500 Std 3902"
Text(32)="RTD 4-L-Anschl.PT1000 Klima 3902"
Text(33)="RTD 4-L-Anschl. PT1000 Std 3902"
Text(34)="RTD 4-L-Anschl. PT100 Klima 3920"
Text(35)="RTD 4-L-Anschl. PT100 Std 3920"
Text(36)="RTD 4-L-Anschl. PT200 Klima 3920"
Text(37)="RTD 4-L-Anschl. PT200 Std 3920"
Text(38)="RTD 4-L-Anschl. PT500 Klima 3920"
Text(39)="RTD 4-L-Anschl. PT500 Std 3920"
Text(40)="RTD 4-L-Anschl.PT1000 Klima 3920"
Text(41)="RTD 4-L-Anschl. PT1000 Std 3920"
Text(42)="RTD 4-L-Anschl. PT100 Klima 3851"
Text(43)="RTD 4-L-Anschl. PT100 Std 3851"
Text(44)="RTD 4-L-Anschl. PT200 Klima 3851"
Text(45)="RTD 4-L-Anschl. PT200 Std 3851"
Text(46)="RTD 4-L-Anschl. PT500 Klima 3851"
Text(47)="RTD 4-L-Anschl. PT500 Std 3851"
Text(48)="RTD 4-L-Anschl.PT1000 Klima 3851"
Text(49)="RTD 4-L-Anschl. PT1000 Std 3851"
Text(50)="RTD 3-L-Anschl. PT100 Klima 3850"
Text(51)="RTD 3-L-Anschl. PT100 Std 3850"
Text(52)="RTD 3-L-Anschl. PT200 Klima 3850"
Text(53)="RTD 3-L-Anschl. PT200 Std 3850"
Text(54)="RTD 3-L-Anschl. PT500 Klima 3850"
Text(55)="RTD 3-L-Anschl. PT500 Std 3850"
Text(56)="RTD 3-L-Anschl.PT1000 Klima 3850"
Text(57)="RTD 3-L-Anschl. PT1000 Std 3850"
Text(58)="RTD 3-L-Anschl. PT100 Klima 3916"
Text(59)="RTD 3-L-Anschl. PT100 Std 3916"
Text(60)="RTD 3-L-Anschl. PT200 Klima 3916"
Text(61)="RTD 3-L-Anschl. PT200 Std 3916"
Text(62)="RTD 3-L-Anschl. PT500 Klima 3916"
Text(63)="RTD 3-L-Anschl. PT500 Std 3916"
Text(64)="RTD 3-L-Anschl.PT1000 Klima 3916"
Text(65)="RTD 3-L-Anschl. PT1000 Std 3916"
Text(66)="RTD 3-L-Anschl. PT100 Klima 3902"
Text(67)="RTD 3-L-Anschl. PT100 Std 3902"
Text(68)="RTD 3-L-Anschl. PT200 Klima 3902"
Text(69)="RTD 3-L-Anschl. PT200 Std 3902"
Text(70)="RTD 3-L-Anschl. PT500 Klima 3902"
Text(71)="RTD 3-L-Anschl. PT500 Std 3902"
Text(72)="RTD 3-L-Anschl.PT1000 Klima 3902"
Text(73)="RTD 3-L-Anschl. PT1000 Std 3902"
Text(74)="RTD 3-L-Anschl. PT100 Klima 3920"
Text(75)="RTD 3-L-Anschl. PT100 Std 3920"
Text(76)="RTD 3-L-Anschl. PT200 Klima 3920"
Text(77)="RTD 3-L-Anschl. PT200 Std 3920"
Text(78)="RTD 3-L-Anschl. PT500 Klima 3920"
Text(79)="RTD 3-L-Anschl. PT500 Std 3920"
Text(80)="RTD 3-L-Anschl.PT1000 Klima 3920"
Text(81)="RTD 3-L-Anschl. PT1000 Std 3920"
Text(82)="RTD 3-L-Anschl. PT100 Klima 3851"
Text(83)="RTD 3-L-Anschl. PT100 Std 3851"
Text(84)="RTD 3-L-Anschl. PT200 Klima 3851"
Text(85)="RTD 3-L-Anschl. PT200 Std 3851"
Text(86)="RTD 3-L-Anschl. PT500 Klima 3851"
Text(87)="RTD 3-L-Anschl. PT500 Std 3851"
Text(88)="RTD 3-L-Anschl.PT1000 Klima 3851"
Text(89)="RTD 3-L-Anschl. PT1000 Std 3851"
Text(90)="RTD 4-L-Anschl. NI100 Klima 6180"
Text(91)="RTD 4-L-Anschl. NI100 Std 6180"
Text(92)="RTD 4-L-Anschl. NI120 Klima 6180"
Text(93)="RTD 4-L-Anschl. NI120 Std 6180"
Text(94)="RTD 4-L-Anschl. NI200 Klima 6180"
Text(95)="RTD 4-L-Anschl. NI200 Std 6180"
Text(96)="RTD 4-L-Anschl. NI500 Klima 6180"
Text(97)="RTD 4-L-Anschl. NI500 Std 6180"
Text(98)="RTD 4-L-Anschl.NI1000 Klima 6180"
Text(99)="RTD 4-L-Anschl. NI1000 Std 6180"
Text(100)="RTD 4-L-Anschl. NI100 Klima 6720"
Text(101)="RTD 4-L-Anschl. NI100 Std 6720"
Text(102)="RTD 4-L-Anschl. NI120 Klima 6720"
Text(103)="RTD 4-L-Anschl. NI120 Std 6720"
Text(104)="RTD 4-L-Anschl. NI200 Klima 6720"
Text(105)="RTD 4-L-Anschl. NI200 Std 6720"
Text(106)="RTD 4-L-Anschl. NI500 Klima 6720"
Text(107)="RTD 4-L-Anschl. NI500 Std 6720"
Text(108)="RTD 4-L-Anschl.NI1000 Klima 6720"
Text(109)="RTD 4-L-Anschl. NI1000 Std 6720"
Text(110)="RTD 3-L-Anschl. NI100 Klima 6180"
Text(111)="RTD 3-L-Anschl. NI100 Std 6180"
Text(112)="RTD 3-L-Anschl. NI120 Klima 6180"
Text(113)="RTD 3-L-Anschl. NI120 Std 6180"
Text(114)="RTD 3-L-Anschl. NI200 Klima 6180"
Text(115)="RTD 3-L-Anschl. NI200 Std 6180"
Text(116)="RTD 3-L-Anschl. NI500 Klima 6180"
Text(117)="RTD 3-L-Anschl. NI500 Std 6180"
Text(118)="RTD 3-L-Anschl.NI1000 Klima 6180"
Text(119)="RTD 3-L-Anschl. NI1000 Std 6180"
Text(120)="RTD 3-L-Anschl. NI100 Klima 6720"
Text(121)="RTD 3-L-Anschl. NI100 Std 6720"
Text(122)="RTD 3-L-Anschl. NI120 Klima 6720"
Text(123)="RTD 3-L-Anschl. NI120 Std 6720"
Text(124)="RTD 3-L-Anschl. NI200 Klima 6720"
Text(125)="RTD 3-L-Anschl. NI200 Std 6720"
Text(126)="RTD 3-L-Anschl. NI500 Klima 6720"
Text(127)="RTD 3-L-Anschl. NI500 Std 6720"
Text(128)="RTD 3-L-Anschl.NI1000 Klima 6720"
Text(129)="RTD 3-L-Anschl. NI1000 Std 6720"
Text(130)="RTD 4-L-Anschl. CU10 Klima 4270"
Text(131)="RTD 4-L-Anschl. CU10 Std 4270"
Text(132)="RTD 3-L-Anschl. CU10 Klima 4270"
Text(133)="RTD 3-L-Anschl. CU10 Std 4270"
EndPrmText
PrmText=37
Text(0)="Ueberlauf"
Text(1)="Unterlauf"
EndPrmText
PrmText=38
Text(0)="Celcius"
Text(1)="Fahrenheit"
EndPrmText
PrmText=39
Text(1)="Letzten Wert halten"
Text(2)="Ersatzwert ausgeben"
EndPrmText
PrmText=40
Text(0)="Stop"
Text(1)="Weitersuchen"
EndPrmText
PrmText=41
Text(0)="Deaktiviert"
Text(27)="Spannung             +/- 50 mV"
Text(19)="Spannung            +/- 500 mV"
Text(20)="Spannung               +/- 1 V"
Text(22)="Spannung               +/- 5 V"
Text(23)="Spannung                1..5 V"
Text(24)="Spannung               0..10 V"
Text(25)="Spannung              +/- 10 V"
Text(34)="Strom                 0..20 mA"
Text(35)="Strom                 4..20 mA"
Text(36)="Strom                +/- 20 mA"
Text(86)="Widerstand 3-Leiteran. 600 Ohm"
Text(88)="Widerstand 3-Leiteran. 6 kOhm"
Text(144)="RTD 3-Leiteran.      Pt100 Klima"
Text(146)="RTD 3-Leiteran.      Pt100 Std."
EndPrmText
PrmText=42
Text(0)="Grad C"
Text(8)="Grad F"
Text(16)="Kelvin"
EndPrmText
PrmText=43
Text(1)="16,6"
Text(2)="20"
EndPrmText
PrmText=45
Text(0)="Ausgang aus"
Text(1)="Ausgang ein"
EndPrmText
PrmText=46
Text(1)="Letzten Wert halten"
Text(2)="Ersatzwerte"
EndPrmText
PrmText=47
Text(0)="freigeben"
Text(1)="sperren"
EndPrmText
PrmText=48
Text(0x01)= "MOBY-I-E-F Normaladressierung"
Text(0x81)= "MOBY-I Filehandler"
Text(0x05)= "MOBY-U Normaladressierung"
Text(0x85)= "MOBY-U Filehandler"
EndPrmText
PrmText=49
Text(0x01)= "19,2 kBaud"
Text(0x03)= "57,6 kBaud"
Text(0x05)= "115,2 kBaud"
EndPrmText
PrmText=50
Text(0)="2,5"
Text(1)="16,6"
Text(2)="20"
Text(3)="keine"
EndPrmText
PrmText=51
Text(0)="Deaktiviert"
Text(20)="Spannung               +/- 1 V"
Text(22)="Spannung               +/- 5 V"
Text(23)="Spannung                1..5 V"
Text(25)="Spannung              +/- 10 V"
Text(34)="4-Draht-Messumformer   0..20mA"
Text(35)="4-Draht-Messumformer   4..20mA"
Text(36)="4-Draht-Messumformer  +/- 20mA"
Text(51)="2-Draht-Messumformer   4..20mA"
EndPrmText
PrmText=52
Text(0)="Deaktiviert"
Text(27)="Spannung             +/- 50 mV"
Text(19)="Spannung            +/- 500 mV"
Text(20)="Spannung               +/- 1 V"
Text(22)="Spannung               +/- 5 V"
Text(23)="Spannung                1..5 V"
Text(24)="Spannung               0..10 V"
Text(25)="Spannung              +/- 10 V"
Text(34)="Strom                 0..20 mA"
Text(35)="Strom                 4..20 mA"
Text(36)="Strom                +/- 20 mA"
Text(86)="Widerstand 3-Leiteran. 600 Ohm"
Text(88)="Widerstand 3-Leiteran.  6 kOhm"
Text(144)="RTD 3-Leiteran.     Pt100 Klima"
Text(146)="RTD 3-Leiteran.     Pt100 Std."
Text(145)="RTD 3-Leiteran.     Ni100 Klima"
Text(147)="RTD 3-Leiteran.     Ni100 Std."
Text(154)="RTD 3-Leiteran.     Ni1000 Klima"
Text(150)="RTD 3-Leiteran.     Ni1000 Std."
EndPrmText
PrmText=53
Text(0)="Temperatur-Koeffizient  0.003850"
Text(4)="Temperatur-Koeffizient  0.003851"
Text(8)="Temperatur-Koeffizient  0.006180"
Text(10)="Temperatur-Koeffizient  0.005000"
EndPrmText
PrmText = 54
Text(0) = "Teach in mit Taste moeglich"
Text(1) = "Teach in mit Taste nicht moegl."
EndPrmText
PrmText = 55
Text(0) = "Keine"
Text(2) = "3"
Text(3) = "4"
EndPrmText
PrmText = 56
Text(0) = "Keine"
Text(1) = "Rueckfallverzoegerung"
Text(2) = "Anzugsverzoegerung"
Text(3) = "Anzugs- und Rueckfallverzoeg."
Text(4) = "Wischimpuls"
EndPrmText
PrmText = 57
Text(0) = "Klein"
Text(1) = "Normal"
Text(2) = "Gross"
Text(3) = "Maximum"
EndPrmText
PrmText = 58
Text(0) = "5ms"
Text(1) = "10ms"
Text(2) = "20ms"
Text(3) = "50ms"
Text(4) = "100ms"
Text(5) = "200ms"
Text(6) = "500ms"
Text(7) = "1s"
Text(8) = "2s"
Text(9) = "5s"
Text(10) = "10s"
EndPrmText
PrmText = 59
Text(0) = "Reflexionslichtschranke"
Text(1) = "Reflexionslichttaster"
Text(3) = "Deaktiviert"
EndPrmText
;PrmText = 60
;Text(0) = "Freigeben"
;Text(1) = "Sperren"
;EndPrmText
PrmText = 61
Text(0) = "Deaktiviert"
Text(128) = "ID128 (Ultraschall)"
Text(129) = "ID129"
EndPrmText
PrmText = 62
Text(0) = "Deaktiviert"
Text(1) = "ID1 (Opto)"
EndPrmText
PrmText = 63
Text(0) = "Analog"
Text(1) = "1"
Text(2) = "2"
Text(3) = "3"
Text(4) = "4"
Text(5) = "5"
Text(6) = "6"
Text(7) = "7"
EndPrmText
PrmText = 64
Text(0) = "0.5%"
Text(1) = "1%"
Text(2) = "2%"
Text(3) = "5%"
EndPrmText
;PrmText = 65
;Text(0) = "Keine"
;Text(1) = "Rueckfallverzoegerung"
;Text(2) = "Anzugsverzoegerung"
;Text(3) = "Anzugs- und Rueckfallverzoeg."
;Text(4) = "Wischimpuls"
;EndPrmText
PrmText = 66
Text(0) = "5ms"
Text(1) = "10ms"
Text(2) = "20ms"
Text(3) = "50ms"
Text(4) = "100ms"
Text(5) = "200ms"
Text(6) = "500ms"
Text(7) = "1s"
Text(8) = "2s"
Text(9) = "5s"
Text(10)= "10s"
EndPrmText
PrmText = 67
Text(0) = "Keine"
Text(1) = "0,2%"
Text(2) = "0,5%"
Text(3) = "1%"
Text(4) = "2%"
Text(5) = "5%"
Text(6) = "10%"
Text(7) = "20%"
Text(8) = "30%"
Text(9) = "40 %"
Text(10) = "50%"
Text(11) = "60%"
Text(12) = "70%"
Text(13) = "80%"
Text(14) = "90%"
Text(15)= "Default Sensor"
EndPrmText
PrmText = 68
Text(0) = "Keine"
Text(1) = "2"
Text(2) = "8"
Text(3) = "32"
Text(4) = "64"
Text(5) = "128"
Text(6) = "256"
Text(7) = "Default Sensor"
EndPrmText
PrmText = 69
Text(0) = "Deaktiviert"
Text(1) = "Multiplex"
Text(3) = "Synchronisation"
EndPrmText
PrmText = 70
Text(0) = "3ms"
Text(1) = "6ms"
Text(2) = "12ms"
Text(3) = "24ms"
Text(4) = "48ms"
Text(5) = "96ms"
EndPrmText
PrmText = 71
Text(0) = "0"
Text(1) = "1"
Text(2) = "2"
Text(3) = "3"
Text(4) = "4"
Text(5) = "5"
Text(6) = "6"
Text(7) = "7"
Text(8) = "8"
Text(9) = "9"
Text(10) = "10"
Text(11) = "11"
Text(12) = "12"
Text(13) = "13"
Text(14) = "14"
Text(15) = "15"
EndPrmText
PrmText = 72
Text(0) = "0"
Text(1) = "1"
Text(2) = "2"
Text(3) = "3"
Text(4) = "4"
Text(5) = "5"
Text(6) = "6"
Text(7) = "7"
EndPrmText
PrmText = 73
Text(0) = "0"
Text(1) = "1"
Text(2) = "2"
Text(3) = "3"
Text(4) = "4"
Text(5) = "5"
Text(6) = "6"
Text(7) = "7"
Text(8) = "8"
Text(9) = "9"
Text(10) = "10"
Text(11) = "11"
Text(12) = "12"
Text(13) = "13"
Text(14) = "14"
Text(15) = "15"
EndPrmText
PrmText = 74
Text(0) = "Reflexionslichtschranke"
Text(1) = "Reflexionslichttaster"
EndPrmText
;PrmText = 75
;Text(0) = "Kanal Kx"
;EndPrmText
PrmText = 76
Text(1) = "Keine"
Text(2) = "3"
Text(3) = "4"
EndPrmText
PrmText = 77
Text(0) = "Keine"
Text(1) = "Anzugs-und Rueckfallverzoeg."
Text(2) = "Anzugsverzoegerung"
Text(3) = "Rueckfallverzoegerung"
Text(4) = "Wischimpuls"
EndPrmText
PrmText=78
Text(0)="Deaktiviert"
Text(1)="Widerstand 4-Leiteran. 150 Ohm"
Text(2)="Widerstand 4-Leiteran. 300 Ohm"
Text(3)="Widerstand 4-Leiteran. 600 Ohm"
Text(4)="Widerstand 3-Leiteran. 150 Ohm"
Text(5)="Widerstand 3-Leiteran. 300 Ohm"
Text(6)="Widerstand 3-Leiteran. 600 Ohm"
Text(10)="RTD 4L PT100 Klima 3850"
Text(11)="RTD 4L PT100 Std 3850"
Text(12)="RTD 4L PT200 Klima 3850"
Text(13)="RTD 4L PT200 Std 3850"
Text(14)="RTD 4L PT500 Klima 3850"
Text(15)="RTD 4L PT500 Std 3850"
Text(16)="RTD 4L PT1000 Klima 3850"
Text(17)="RTD 4L PT1000 Std 3850"
Text(18)="RTD 4L PT100 Klima 3916"
Text(19)="RTD 4L PT100 Std 3916"
Text(20)="RTD 4L PT200 Klima 3916"
Text(21)="RTD 4L PT200 Std 3916"
Text(22)="RTD 4L PT500 Klima 3916"
Text(23)="RTD 4L PT500 Std 3916"
Text(24)="RTD 4L PT1000 Klima 3916"
Text(25)="RTD 4L PT1000 Std 3916"
Text(26)="RTD 4L PT100 Klima 3902"
Text(27)="RTD 4L PT100 Std 3902"
Text(28)="RTD 4L PT200 Klima 3902"
Text(29)="RTD 4L PT200 Std 3902"
Text(30)="RTD 4L PT500 Klima 3902"
Text(31)="RTD 4L PT500 Std 3902"
Text(32)="RTD 4L PT1000 Klima 3902"
Text(33)="RTD 4L PT1000 Std 3902"
Text(34)="RTD 4L PT100 Klima 3920"
Text(35)="RTD 4L PT100 Std 3920"
Text(36)="RTD 4L PT200 Klima 3920"
Text(37)="RTD 4L PT200 Std 3920"
Text(38)="RTD 4L PT500 Klima 3920"
Text(39)="RTD 4L PT500 Std 3920"
Text(40)="RTD 4L PT1000 Klima 3920"
Text(41)="RTD 4L PT1000 Std 3920"
Text(42)="RTD 4L PT100 Klima 3851"
Text(43)="RTD 4L PT100 Std 3851"
Text(44)="RTD 4L PT200 Klima 3851"
Text(45)="RTD 4L PT200 Std 3851"
Text(46)="RTD 4L PT500 Klima 3851"
Text(47)="RTD 4L PT500 Std 3851"
Text(48)="RTD 4L PT1000 Klima 3851"
Text(49)="RTD 4L PT1000 Std 3851"
Text(50)="RTD 3L PT100 Klima 3850"
Text(51)="RTD 3L PT100 Std 3850"
Text(52)="RTD 3L PT200 Klima 3850"
Text(53)="RTD 3L PT200 Std 3850"
Text(54)="RTD 3L PT500 Klima 3850"
Text(55)="RTD 3L PT500 Std 3850"
Text(56)="RTD 3L PT1000 Klima 3850"
Text(57)="RTD 3L PT1000 Std 3850"
Text(58)="RTD 3L PT100 Klima 3916"
Text(59)="RTD 3L PT100 Std 3916"
Text(60)="RTD 3L PT200 Klima 3916"
Text(61)="RTD 3L PT200 Std 3916"
Text(62)="RTD 3L PT500 Klima 3916"
Text(63)="RTD 3L PT500 Std 3916"
Text(64)="RTD 3L PT1000 Klima 3916"
Text(65)="RTD 3L PT1000 Std 3916"
Text(66)="RTD 3L PT100 Klima 3902"
Text(67)="RTD 3L PT100 Std 3902"
Text(68)="RTD 3L PT200 Klima 3902"
Text(69)="RTD 3L PT200 Std 3902"
Text(70)="RTD 3L PT500 Klima 3902"
Text(71)="RTD 3L PT500 Std 3902"
Text(72)="RTD 3L PT1000 Klima 3902"
Text(73)="RTD 3L PT1000 Std 3902"
Text(74)="RTD 3L PT100 Klima 3920"
Text(75)="RTD 3L PT100 Std 3920"
Text(76)="RTD 3L PT200 Klima 3920"
Text(77)="RTD 3L PT200 Std 3920"
Text(78)="RTD 3L PT500 Klima 3920"
Text(79)="RTD 3L PT500 Std 3920"
Text(80)="RTD 3L PT1000 Klima 3920"
Text(81)="RTD 3L PT1000 Std 3920"
Text(82)="RTD 3L PT100 Klima 3851"
Text(83)="RTD 3L PT100 Std 3851"
Text(84)="RTD 3L PT200 Klima 3851"
Text(85)="RTD 3L PT200 Std 3851"
Text(86)="RTD 3L PT500 Klima 3851"
Text(87)="RTD 3L PT500 Std 3851"
Text(88)="RTD 3L PT1000 Klima 3851"
Text(89)="RTD 3L PT1000 Std 3851"
Text(90)="RTD 4L NI100 Klima 6180"
Text(91)="RTD 4L NI100 Std 6180"
Text(92)="RTD 4L NI120 Klima 6180"
Text(93)="RTD 4L NI120 Std 6180"
Text(94)="RTD 4L NI200 Klima 6180"
Text(95)="RTD 4L NI200 Std 6180"
Text(96)="RTD 4L NI500 Klima 6180"
Text(97)="RTD 4L NI500 Std 6180"
Text(98)="RTD 4L NI1000 Klima 6180"
Text(99)="RTD 4L NI1000 Std 6180"
Text(100)="RTD 4L NI100 Klima 6720"
Text(101)="RTD 4L NI100 Std 6720"
Text(102)="RTD 4L NI120 Klima 6720"
Text(103)="RTD 4L NI120 Std 6720"
Text(104)="RTD 4L NI200 Klima 6720"
Text(105)="RTD 4L NI200 Std 6720"
Text(106)="RTD 4L NI500 Klima 6720"
Text(107)="RTD 4L NI500 Std 6720"
Text(108)="RTD 4L NI1000 Klima 6720"
Text(109)="RTD 4L NI1000 Std 6720"
Text(110)="RTD 3L NI100 Klima 6180"
Text(111)="RTD 3L NI100 Std 6180"
Text(112)="RTD 3L NI120 Klima 6180"
Text(113)="RTD 3L NI120 Std 6180"
Text(114)="RTD 3L NI200 Klima 6180"
Text(115)="RTD 3L NI200 Std 6180"
Text(116)="RTD 3L NI500 Klima 6180"
Text(117)="RTD 3L NI500 Std 6180"
Text(118)="RTD 3L NI1000 Klima 6180"
Text(119)="RTD 3L NI1000 Std 6180"
Text(120)="RTD 3L NI100 Klima 6720"
Text(121)="RTD 3L NI100 Std 6720"
Text(122)="RTD 3L NI120 Klima 6720"
Text(123)="RTD 3L NI120 Std 6720"
Text(124)="RTD 3L NI200 Klima 6720"
Text(125)="RTD 3L NI200 Std 6720"
Text(126)="RTD 3L NI500 Klima 6720"
Text(127)="RTD 3L NI500 Std 6720"
Text(128)="RTD 3L NI1000 Klima 6720"
Text(129)="RTD 3L NI1000 Std 6720"
Text(130)="RTD 4L CU10 Klima 4270"
Text(131)="RTD 4L CU10 Std 4270"
Text(132)="RTD 3L CU10 Klima 4270"
Text(133)="RTD 3L CU10 Std 4270"
Text(134)="RTD 4L PT10 GOST Klima 3850"
Text(135)="RTD 4L PT10 GOST Std 3850"
Text(136)="RTD 4L PT50 GOST Klima 3850"
Text(137)="RTD 4L PT50 GOST Std 3850"
Text(138)="RTD 4L PT100 GOST Klima 3850"
Text(139)="RTD 4L PT100 GOST Std 3850"
Text(140)="RTD 4L PT500 GOST Klima 3850"
Text(141)="RTD 4L PT500 GOST Std 3850"
Text(142)="RTD 4L PT10 GOST Klima 3910"
Text(143)="RTD 4L PT10 GOST Std 3910"
Text(144)="RTD 4L PT50 GOST Klima 3910"
Text(145)="RTD 4L PT50 GOST Std 3910"
Text(146)="RTD 4L PT100 GOST Klima 3910"
Text(147)="RTD 4L PT100 GOST Std 3910"
Text(148)="RTD 4L PT500 GOST Klima 3910"
Text(149)="RTD 4L PT500 GOST Std 3910"
Text(150)="RTD 3L PT10 GOST Klima 3850"
Text(151)="RTD 3L PT10 GOST Std 3850"
Text(152)="RTD 3L PT50 GOST Klima 3850"
Text(153)="RTD 3L PT50 GOST Std 3850"
Text(154)="RTD 3L PT100 GOST Klima 3850"
Text(155)="RTD 3L PT100 GOST Std 3850"
Text(156)="RTD 3L PT500 GOST Klima 3850"
Text(157)="RTD 3L PT500 GOST Std 3850"
Text(158)="RTD 3L PT10 GOST Klima 3910"
Text(159)="RTD 3L PT10 GOST Std 3910"
Text(160)="RTD 3L PT50 GOST Klima 3910"
Text(161)="RTD 3L PT50 GOST Std 3910"
Text(162)="RTD 3L PT100 GOST Klima 3910"
Text(163)="RTD 3L PT100 GOST Std 3910"
Text(164)="RTD 3L PT500 GOST Klima 3910"
Text(165)="RTD 3L PT500 GOST Std 3910"
Text(166)="RTD 4L NI100 GOST Klima 6170"
Text(167)="RTD 4L NI100 GOST Std 6170"
Text(168)="RTD 4L LG-NI1000 Klima 5000"
Text(169)="RTD 4L LG-NI1000 Std 5000"
Text(170)="RTD 3L NI100 GOST Klima 6170"
Text(171)="RTD 3L NI100 GOST Std 6170"
Text(172)="RTD 3L LG-NI1000 Klima 5000"
Text(173)="RTD 3L LG-NI1000 Std 5000"
Text(174)="RTD 4L CU10 GOST Klima 4260"
Text(175)="RTD 4L CU10 GOST Std 4260"
Text(176)="RTD 4L CU50 GOST Klima 4260"
Text(177)="RTD 4L CU50 GOST Std 4260"
Text(178)="RTD 4L CU100 GOST Klima 4260"
Text(179)="RTD 4L CU100 GOST Std 4260"
Text(180)="RTD 4L CU10 GOST Klima 4280"
Text(181)="RTD 4L CU10 GOST Std 4280"
Text(182)="RTD 4L CU50 GOST Klima 4280"
Text(183)="RTD 4L CU50 GOST Std 4280"
Text(184)="RTD 4L CU100 GOST Klima 4280"
Text(185)="RTD 4L CU100 GOST Std 4280"
Text(186)="RTD 3L CU10 GOST Klima 4260"
Text(187)="RTD 3L CU10 GOST Std 4260"
Text(188)="RTD 3L CU50 GOST Klima 4260"
Text(189)="RTD 3L CU50 GOST Std 4260"
Text(190)="RTD 3L CU100 GOST Klima 4260"
Text(191)="RTD 3L CU100 GOST Std 4260"
Text(192)="RTD 3L CU10 GOST Klima 4280"
Text(193)="RTD 3L CU10 GOST Std 4280"
Text(194)="RTD 3L CU50 GOST Klima 4280"
Text(195)="RTD 3L CU50 GOST Std 4280"
Text(196)="RTD 3L CU100 GOST Klima 4280"
Text(197)="RTD 3L CU100 GOST Std 4280"
EndPrmText
PrmText=79
Text(0)="Deaktiviert"
Text(160)="Thermoelement 0ºC Typ B"
Text(161)="Thermoelement 0ºC Typ N"
Text(162)="Thermoelement 0ºC Typ E"
Text(163)="Thermoelement 0ºC Typ R"
Text(164)="Thermoelement 0ºC Typ S"
Text(165)="Thermoelement 0ºC Typ J"
Text(166)="Thermoelement 0ºC Typ L"
Text(167)="Thermoelement 0ºC Typ T"
Text(168)="Thermoelement 0ºC Typ K"
Text(169)="Thermoelement 0ºC Typ U"
Text(170)="Thermoelement 0ºC Typ C"
Text(171)="Thermoelement 0ºC Typ TxK GOST"
Text(176)="Thermoelement 50ºC Typ B"
Text(177)="Thermoelement 50ºC Typ N"
Text(178)="Thermoelement 50ºC Typ E"
Text(179)="Thermoelement 50ºC Typ R"
Text(180)="Thermoelement 50ºC Typ S"
Text(181)="Thermoelement 50ºC Typ J"
Text(182)="Thermoelement 50ºC Typ L"
Text(183)="Thermoelement 50ºC Typ T"
Text(184)="Thermoelement 50ºC Typ K"
Text(185)="Thermoelement 50ºC Typ U"
Text(186)="Thermoelement 50ºC Typ C"
Text(187)="Thermoelement 50ºC Typ TxK GOS"
Text(208)="Thermoelement Int Typ B"
Text(209)="Thermoelement Int Typ N"
Text(210)="Thermoelement Int Typ E"
Text(211)="Thermoelement Int Typ R"
Text(212)="Thermoelement Int Typ S"
Text(213)="Thermoelement Int Typ J"
Text(214)="Thermoelement Int Typ L"
Text(215)="Thermoelement Int Typ T"
Text(216)="Thermoelement Int Typ K"
Text(217)="Thermoelement Int Typ U"
Text(218)="Thermoelement Int Typ C"
Text(219)="Thermoelement Int Typ TxK GOST"
Text(224)="Thermoelement Ext Typ B"
Text(225)="Thermoelement Ext Typ N"
Text(226)="Thermoelement Ext Typ E"
Text(227)="Thermoelement Ext Typ R"
Text(228)="Thermoelement Ext Typ S"
Text(229)="Thermoelement Ext Typ J"
Text(230)="Thermoelement Ext Typ L"
Text(231)="Thermoelement Ext Typ T"
Text(232)="Thermoelement Ext Typ K"
Text(233)="Thermoelement Ext Typ U"
Text(234)="Thermoelement Ext Typ C"
Text(235)="Thermoelement Ext Typ TxK GOST"
EndPrmText
PrmText = 80
Text(0) = "Deaktiviert"
Text(248) = "IDENT"
EndPrmText
PrmText = 81
Text(0) = "0: herstellerspezifisch"
Text(1) = "1: ISO-Transponder"
EndPrmText
PrmText = 82
Text(1)="standard"
Text(3)="fast"
EndPrmText
PrmText = 83
Text(0)="kein Alarm selektiert"
Text(1)="nur Diagnosealarm"
Text(2)="nur Prozessalarm"
Text(3)="Diagnose- und Prozessalarm"
EndPrmText
PrmText = 84
Text(0)="beide Ausgaenge deaktiviert"
Text(1)="nur Ausgang 1 aktiviert"
Text(2)="nur Ausgang 2 aktiviert"
Text(3)="beide Ausgaenge aktiviert"
Text(4)="keine Reaktion"
EndPrmText
PrmText = 85
Text(0)=" Datensatzkommunikation"
Text(1)=" EA-Kommunikation "
EndPrmText
PrmText=86
Text(0)="Null ausgeben"
Text(15)="letzten gueltig. Wert ausgeben"
EndPrmText
PrmText=87
Text(0)="Deaktiviert"
Text(26)="Spannung          +/- 25 mV"
Text(27)="Spannung          +/- 50 mV"
Text(17)="Spannung          +/- 80 mV"
Text(18)="Spannung         +/- 250 mV"
Text(19)="Spannung         +/- 500 mV"
Text(20)="Spannung            +/- 1 V"
Text(160)="Thermoelement 0ºC Typ B"
Text(161)="Thermoelement 0ºC Typ N"
Text(162)="Thermoelement 0ºC Typ E"
Text(163)="Thermoelement 0ºC Typ R"
Text(164)="Thermoelement 0ºC Typ S"
Text(165)="Thermoelement 0ºC Typ J"
Text(166)="Thermoelement 0ºC Typ L"
Text(167)="Thermoelement 0ºC Typ T"
Text(168)="Thermoelement 0ºC Typ K"
Text(169)="Thermoelement 0ºC Typ U"
Text(170)="Thermoelement 0ºC Typ C"
Text(171)="Thermoelement 0ºC Typ TxK GOST"
Text(176)="Thermoelement 50ºC Typ B"
Text(177)="Thermoelement 50ºC Typ N"
Text(178)="Thermoelement 50ºC Typ E"
Text(179)="Thermoelement 50ºC Typ R"
Text(180)="Thermoelement 50ºC Typ S"
Text(181)="Thermoelement 50ºC Typ J"
Text(182)="Thermoelement 50ºC Typ L"
Text(183)="Thermoelement 50ºC Typ T"
Text(184)="Thermoelement 50ºC Typ K"
Text(185)="Thermoelement 50ºC Typ U"
Text(186)="Thermoelement 50ºC Typ C"
Text(187)="Thermoelement 50ºC Typ TxK GOS"
Text(208)="Thermoelement Int Typ B"
Text(209)="Thermoelement Int Typ N"
Text(210)="Thermoelement Int Typ E"
Text(211)="Thermoelement Int Typ R"
Text(212)="Thermoelement Int Typ S"
Text(213)="Thermoelement Int Typ J"
Text(214)="Thermoelement Int Typ L"
Text(215)="Thermoelement Int Typ T"
Text(216)="Thermoelement Int Typ K"
Text(217)="Thermoelement Int Typ U"
Text(218)="Thermoelement Int Typ C"
Text(219)="Thermoelement Int Typ TxK GOST"
Text(224)="Thermoelement Ext Typ B"
Text(225)="Thermoelement Ext Typ N"
Text(226)="Thermoelement Ext Typ E"
Text(227)="Thermoelement Ext Typ R"
Text(228)="Thermoelement Ext Typ S"
Text(229)="Thermoelement Ext Typ J"
Text(230)="Thermoelement Ext Typ L"
Text(231)="Thermoelement Ext Typ T"
Text(232)="Thermoelement Ext Typ K"
Text(233)="Thermoelement Ext Typ U"
Text(234)="Thermoelement Ext Typ C"
Text(235)="Thermoelement Ext Typ TxK GOST"
EndPrmText
PrmText=88
Text(0)="Temperatur-Koeffizient 0.003850"
Text(1)="Temperatur-Koeffizient 0.003916"
Text(2)="Temperatur-Koeffizient 0.003902"
Text(3)="Temperatur-Koeffizient 0.003920"
Text(4)="Temperatur-Koeffizient 0.003851"
Text(5)="Temperatur-Koeffizient 0.003910"
EndPrmText
PrmText=89
Text(0)="Local RTD"
Text(1)="Remote RTD via DS2"
EndPrmText
PrmText=90
Text(0)="Grad Celsius"
Text(1)="Grad Fahrenheit"
Text(2)="Grad Kelvin"
EndPrmText
PrmText=91
Text(0)="Deaktiviert"
Text(27)="Spannung             +/- 50 mV"
Text(19)="Spannung            +/- 500 mV"
Text(20)="Spannung               +/- 1 V"
Text(22)="Spannung               +/- 5 V"
Text(23)="Spannung                1..5 V"
Text(24)="Spannung               0..10 V"
Text(25)="Spannung              +/- 10 V"
Text(34)="Strom                 0..20 mA"
Text(35)="Strom                 4..20 mA"
Text(36)="Strom                +/- 20 mA"
Text(86)="Widerstand 3-Leiteran. 600 Ohm"
Text(88)="Widerstand 3-Leiteran.  6 kOhm"
Text(95)="PTC"
Text(144)="RTD 3-Leiteran.     Pt100 Klima"
Text(146)="RTD 3-Leiteran.     Pt100 Std."
Text(145)="RTD 3-Leiteran.     Ni100 Klima"
Text(147)="RTD 3-Leiteran.     Ni100 Std."
Text(154)="RTD 3-Leiteran.     Ni1000 Klima"
Text(150)="RTD 3-Leiteran.     Ni1000 Std."
Text(156)="KTY83/110"
Text(157)="KTY84/130"
EndPrmText
PrmText = 500
Text(0) = "6ES7 153-2BA02-0XB0"
Text(1) = "6ES7 153-2BA82-0XB0"
EndPrmText
; ============================
; <Ext-User-Prm-Data-Def-List>
; ============================
ExtUserPrmData=3 "Format der Analogwerte"
Bit(0) 0 0-1
Prm_Text_Ref=2
EndExtUserPrmData
ExtUserPrmData=6 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=7 "Eingangsverzoegerung (ms)"
BitArea(0-2) 0 000-004
Prm_Text_Ref=5
EndExtUserPrmData
ExtUserPrmData=8 "Diag:Geberversorgung 1"
Bit(5) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=9 "Diag:Geberversorgung 2"
Bit(5) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=10 "Prozessalarmfreigabe"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=11 "Diagnosealarmfreigabe"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=12 "Pral:bei positiver Flanke Kgr0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=13 "Pral:bei negativer Flanke Kgr0"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=14 "Pral:bei positiver Flanke Kgr1"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=15 "Pral:bei negativer Flanke Kgr1"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=16 "Pral:bei positiver Flanke Kgr2"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=17 "Pral:bei negativer Flanke Kgr2"
Bit(5) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=18 "Pral:bei positiver Flanke Kgr3"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=19 "Pral:bei negativer Flanke Kgr3"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=20 "Pral:bei positiver Flanke Kgr4"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=21 "Pral:bei negativer Flanke Kgr4"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=22 "Pral:bei positiver Flanke Kgr5"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=23 "Pral:bei negativer Flanke Kgr5"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=24 "Pral:bei positiver Flanke Kgr6"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=25 "Pral:bei negativer Flanke Kgr6"
Bit(5) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=26 "Pral:bei positiver Flanke Kgr7"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=27 "Pral:bei negativer Flanke Kgr7"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=28 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=29 "Diag:Kurzschluss nach M Kanal0"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=30 "Diag:Kurzschluss nach M Kanal1"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=31 "Diag:Kurzschluss nach M Kanal2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=32 "Diag:Kurzschluss nach M Kanal3"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=33 "Diag:Kurzschluss nach M Kanal4"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=34 "Diag:Kurzschluss nach M Kanal5"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=35 "Diag:Kurzschluss nach M Kanal6"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=36 "Diag:Kurzschluss nach M Kanal7"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=37 "Diag:Kurzschluss nach P Kanal0"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=38 "Diag:Kurzschluss nach P Kanal1"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=39 "Diag:Kurzschluss nach P Kanal2"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=40 "Diag:Kurzschluss nach P Kanal3"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=41 "Diag:Kurzschluss nach P Kanal4"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=42 "Diag:Kurzschluss nach P Kanal5"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=43 "Diag:Kurzschluss nach P Kanal6"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=44 "Diag:Kurzschluss nach P Kanal7"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=45 "Diag:Drahtbruch Kanal 0"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=46 "Diag:Drahtbruch Kanal 1"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=47 "Diag:Drahtbruch Kanal 2"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=48 "Diag:Drahtbruch Kanal 3"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=49 "Diag:Drahtbruch Kanal 4"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=50 "Diag:Drahtbruch Kanal 5"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=51 "Diag:Drahtbruch Kanal 6"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=52 "Diag:Drahtbruch Kanal 7"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=53 "Diag:Lastspg. fehlt  Kanal 0"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=54 "Diag:Lastspg. fehlt  Kanal 1"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=55 "Diag:Lastspg. fehlt  Kanal 2"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=56 "Diag:Lastspg. fehlt  Kanal 3"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=57 "Diag:Lastspg. fehlt  Kanal 4"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=58 "Diag:Lastspg. fehlt  Kanal 5"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=59 "Diag:Lastspg. fehlt  Kanal 6"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=60 "Diag:Lastspg. fehlt  Kanal 7"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
;ExtUserPrmData=61 "Letzten Wert halten"
;Bit(0) 0 0-1
;Prm_Text_Ref=4
;EndExtUserPrmData
;ExtUserPrmData=62 "Ersatzwertausgabe"
;Bit(1) 0 0-1
;Prm_Text_Ref=4
;EndExtUserPrmData
ExtUserPrmData=63 "Diagnosealarmfreigabe"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=64 "Ersatzwert Kanal 0"
Bit(0) 0 0-1
EndExtUserPrmData
ExtUserPrmData=65 "Ersatzwert Kanal 1"
Bit(1) 0 0-1
EndExtUserPrmData
ExtUserPrmData=66 "Ersatzwert Kanal 2"
Bit(2) 0 0-1
EndExtUserPrmData
ExtUserPrmData=67 "Ersatzwert Kanal 3"
Bit(3) 0 0-1
EndExtUserPrmData
ExtUserPrmData=68 "Ersatzwert Kanal 4"
Bit(4) 0 0-1
EndExtUserPrmData
ExtUserPrmData=69 "Ersatzwert Kanal 5"
Bit(5) 0 0-1
EndExtUserPrmData
ExtUserPrmData=70 "Ersatzwert Kanal 6"
Bit(6) 0 0-1
EndExtUserPrmData
ExtUserPrmData=71 "Ersatzwert Kanal 7"
Bit(7) 0 0-1
EndExtUserPrmData
ExtUserPrmData=72 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=73 "Eingangsverzoegerung (ms)"
BitArea(0-2) 0 000-004
Prm_Text_Ref=5
EndExtUserPrmData
ExtUserPrmData=74 "Diag:Drahtbruch Kanal 0"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=75 "Diag:Drahtbruch Kanal 1"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=76 "Diag:Drahtbruch Kanal 2"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=77 "Diag:Drahtbruch Kanal 3"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=78 "Diag:Kurzschluss nach M Kanal0"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=79 "Diag:Kurzschluss nach M Kanal1"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=80 "Diag:Kurzschluss nach M Kanal2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=81 "Diag:Kurzschluss nach M Kanal3"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=82 "Prozessalarmfreigabe"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=83 "Diagnosealarmfreigabe"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=84 "Pral:bei positiver Flanke K0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=85 "Pral:bei positiver Flanke K1"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=86 "Pral:bei positiver Flanke K2"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=87 "Pral:bei positiver Flanke K3"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=88 "Pral:bei negativer Flanke K0"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=89 "Pral:bei negativer Flanke K1"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=90 "Pral:bei negativer Flanke K2"
Bit(5) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=91 "Pral:bei negativer Flanke K3"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=92 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=93 "Diag:Kurzschluss nach M Kanal0"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=94 "Diag:Kurzschluss nach M Kanal1"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=95 "Diag:Kurzschluss nach M Kanal2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=96 "Diag:Kurzschluss nach M Kanal3"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=97 "Diag:Drahtbruch Kanal 0"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=98 "Diag:Drahtbruch Kanal 1"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=99 "Diag:Drahtbruch Kanal 2"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=100 "Diag:Drahtbruch Kanal 3"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=101 "Diag:Lastspg. fehlt  Kanal 0"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=102 "Diag:Lastspg. fehlt  Kanal 1"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=103 "Diag:Lastspg. fehlt  Kanal 2"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=104 "Diag:Lastspg. fehlt  Kanal 3"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=105 "Letzten Wert halten"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=106 "Ersatzwertausgabe"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=107 "Diagnosealarmfreigabe"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=108 "Ersatzwert Kanal 0"
Bit(0) 0 0-1
EndExtUserPrmData
ExtUserPrmData=109 "Ersatzwert Kanal 1"
Bit(1) 0 0-1
EndExtUserPrmData
ExtUserPrmData=110 "Ersatzwert Kanal 2"
Bit(2) 0 0-1
EndExtUserPrmData
ExtUserPrmData=111 "Ersatzwert Kanal 3"
Bit(3) 0 0-1
EndExtUserPrmData
ExtUserPrmData=112 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=113 "Diag:Freigabe Kanal 0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=114 "Diag:Freigabe Kanal 1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=115 "Diag:Freigabe Kanal 2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=116 "Diag:Freigabe Kanal 3"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=117 "Diag:Drahtbruch Kanal 0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=118 "Diag:Drahtbruch Kanal 1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=119 "Diag:Drahtbruch Kanal 2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=120 "Diag:Drahtbruch Kanal 3"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=121 "Grenzwertalarmfreigabe"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=122 "Diagnosealarmfreigabe"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=123 "Zyklusendealarmfreigabe"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=124 "Mess:Integrationszeit (ms) K0"
BitArea(0-1) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=125 "Mess:Integrationszeit (ms) K1"
BitArea(2-3) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=126 "Mess:Integrationszeit (ms) K2"
BitArea(4-5) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=127 "Mess:Integrationszeit (ms) K3"
BitArea(6-7) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=128 "Mess:Art/Bereich Kanal 0"
BitArea(0-7) 35 000-051
Prm_Text_Ref=8
EndExtUserPrmData
ExtUserPrmData=129 "Mess:Art/Bereich Kanal 1"
BitArea(0-7) 35 000-051
Prm_Text_Ref=8
EndExtUserPrmData
ExtUserPrmData=130 "Mess:Art/Bereich Kanal 2"
BitArea(0-7) 35 000-051
Prm_Text_Ref=8
EndExtUserPrmData
ExtUserPrmData=131 "Mess:Art/Bereich Kanal 3"
BitArea(0-7) 35 000-051
Prm_Text_Ref=8
EndExtUserPrmData
ExtUserPrmData=132 "Grenzwert Kanal 0:oberer"
Signed16 32767 -32768-32767
EndExtUserPrmData
ExtUserPrmData=133 "Grenzwert Kanal 0:unterer"
Signed16 -32768 -32768-32767
EndExtUserPrmData
ExtUserPrmData=134 "Grenzwert Kanal 2:oberer"
Signed16 32767 -32768-32767
EndExtUserPrmData
ExtUserPrmData=135 "Grenzwert Kanal 2:unterer"
Signed16 -32768 -32768-32767
EndExtUserPrmData
ExtUserPrmData=136 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=137 "Diag:Freigabe Kanal 0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=138 "Diag:Freigabe Kanal 1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=139 "Diag:Freigabe Kanal 2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=140 "Diag:Freigabe Kanal 3"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=141 "Diag:Drahtbruch Kanal 0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=142 "Diag:Drahtbruch Kanal 1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=143 "Diag:Drahtbruch Kanal 2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=144 "Diag:Drahtbruch Kanal 3"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=145 "Grenzwertalarmfreigabe"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=146 "Diagnosealarmfreigabe"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=147 "Zyklusendealarmfreigabe"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=148 "Mess:Integrationszeit (ms) K0"
BitArea(0-1) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=149 "Mess:Integrationszeit (ms) K1"
BitArea(2-3) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=150 "Mess:Integrationszeit (ms) K2"
BitArea(4-5) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=151 "Mess:Integrationszeit (ms) K3"
BitArea(6-7) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=152 "Mess:Art/Bereich Kanal 0"
BitArea(0-7) 20 000-233
Prm_Text_Ref=9
EndExtUserPrmData
ExtUserPrmData=153 "Mess:Art/Bereich Kanal 1"
BitArea(0-7) 20 000-233
Prm_Text_Ref=9
EndExtUserPrmData
ExtUserPrmData=154 "Mess:Art/Bereich Kanal 2"
BitArea(0-7) 20 000-233
Prm_Text_Ref=9
EndExtUserPrmData
ExtUserPrmData=155 "Mess:Art/Bereich Kanal 3"
BitArea(0-7) 20 000-233
Prm_Text_Ref=9
EndExtUserPrmData
ExtUserPrmData=156 "Grenzwert Kanal 0:oberer"
Signed16 32767 -32768-32767
EndExtUserPrmData
ExtUserPrmData=157 "Grenzwert Kanal 0:unterer"
Signed16 -32768 -32768-32767
EndExtUserPrmData
ExtUserPrmData=158 "Grenzwert Kanal 2:oberer"
Signed16 32767 -32768-32767
EndExtUserPrmData
ExtUserPrmData=159 "Grenzwert Kanal 2:unterer"
Signed16 -32768 -32768-32767
EndExtUserPrmData
ExtUserPrmData=160 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=161 "Diagnosealarm"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
;ExtUserPrmData=162 "[SlotNumber]"
;Unsigned8 1 1-15
;EndExtUserPrmData
;ExtUserPrmData=163 "Betriebsart"
;Unsigned8 3 3-3
;EndExtUserPrmData
;ExtUserPrmData=164 "Betriebsart"
;Unsigned8 3 3-3
;EndExtUserPrmData
ExtUserPrmData=165 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=166 "Diag:Freigabe Kgr0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=167 "Diag:Drahtbruch Kgr0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=168 "Grenzwertalarmfreigabe"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=169 "Diagnosealarmfreigabe"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=170 "Mess:Integrationszeit(ms) Kgr0"
BitArea(0-1) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=171 "Mess:Art/Bereich Kgr0"
BitArea(0-7) 25 000-232
Prm_Text_Ref=10
EndExtUserPrmData
ExtUserPrmData=172 "Grenzwert Kanal 0:oberer"
Signed16 32767 -32768-32767
EndExtUserPrmData
ExtUserPrmData=173 "Grenzwert Kanal 0:unterer"
Signed16 -32768 -32768-32767
EndExtUserPrmData
ExtUserPrmData=174 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=175 "Diag:Freigabe Kgr0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=176 "Diag:Freigabe Kgr1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=177 "Diag:Freigabe Kgr2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=178 "Diag:Freigabe Kgr3"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=179 "Diag:Drahtbruch Kgr0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=180 "Diag:Drahtbruch Kgr1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=181 "Diag:Drahtbruch Kgr2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=182 "Diag:Drahtbruch Kgr3"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=183 "Grenzwertalarmfreigabe"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=184 "Diagnosealarmfreigabe"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=185 "Mess:Integrationszeit(ms) Kgr0"
BitArea(0-1) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=186 "Mess:Integrationszeit(ms) Kgr1"
BitArea(2-3) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=187 "Mess:Integrationszeit(ms) Kgr2"
BitArea(4-5) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=188 "Mess:Integrationszeit(ms) Kgr3"
BitArea(6-7) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=189 "Mess:Art/Bereich Kgr0"
BitArea(0-7) 25 000-232
Prm_Text_Ref=10
EndExtUserPrmData
ExtUserPrmData=190 "Mess:Art/Bereich Kgr1"
BitArea(0-7) 25 000-232
Prm_Text_Ref=10
EndExtUserPrmData
ExtUserPrmData=191 "Mess:Art/Bereich Kgr2"
BitArea(0-7) 25 000-232
Prm_Text_Ref=10
EndExtUserPrmData
ExtUserPrmData=192 "Mess:Art/Bereich Kgr3"
BitArea(0-7) 25 000-232
Prm_Text_Ref=10
EndExtUserPrmData
ExtUserPrmData=193 "Grenzwert Kanal 0: oberer"
Signed16 32767 -32768-32767
EndExtUserPrmData
ExtUserPrmData=194 "Grenzwert Kanal 0: unterer"
Signed16 -32768 -32768-32767
EndExtUserPrmData
ExtUserPrmData=195 "Grenzwert Kanal 2: oberer"
Signed16 32767 -32768-32767
EndExtUserPrmData
ExtUserPrmData=196 "Grenzwert Kanal 2: unterer"
Signed16 -32768 -32768-32767
EndExtUserPrmData
ExtUserPrmData=197 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=198 "Diag:Freigabe Kanal 0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=199 "Diag:Freigabe Kanal 1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=200 "Diagnosealarmfreigabe"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=201 "Ewert:Letzten Wert halten K0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=202 "Ewert:Letzten Wert halten K1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=203 "Ausg:Art/Bereich Kanal 0"
BitArea(0-7) 25 000-036
Prm_Text_Ref=7
EndExtUserPrmData
ExtUserPrmData=204 "Ausg:Art/Bereich Kanal 1"
BitArea(0-7) 25 000-036
Prm_Text_Ref=7
EndExtUserPrmData
ExtUserPrmData=205 "Ersatzwert              K 0"
Signed16 0 -32512-32511
EndExtUserPrmData
ExtUserPrmData=206 "Ersatzwert              K 1"
Signed16 0 -32512-32511
EndExtUserPrmData
ExtUserPrmData=207 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=208 "Diag:Freigabe Kanal 0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=209 "Diag:Freigabe Kanal 1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=210 "Diag:Freigabe Kanal 2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=211 "Diag:Freigabe Kanal 3"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=212 "Diagnosealarmfreigabe"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=213 "Ewert:Letzten Wert halten K0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=214 "Ewert:Letzten Wert halten K1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=215 "Ewert:Letzten Wert halten K2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=216 "Ewert:Letzten Wert halten K3"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=217 "Ausg:Art/Bereich Kanal 0"
BitArea(0-7) 25 000-036
Prm_Text_Ref=7
EndExtUserPrmData
ExtUserPrmData=218 "Ausg:Art/Bereich Kanal 1"
BitArea(0-7) 25 000-036
Prm_Text_Ref=7
EndExtUserPrmData
ExtUserPrmData=219 "Ausg:Art/Bereich Kanal 2"
BitArea(0-7) 25 000-036
Prm_Text_Ref=7
EndExtUserPrmData
ExtUserPrmData=220 "Ausg:Art/Bereich Kanal 3"
BitArea(0-7) 25 000-036
Prm_Text_Ref=7
EndExtUserPrmData
ExtUserPrmData=221 "Ersatzwert              K 0"
Signed16 0 -32512-32511
EndExtUserPrmData
ExtUserPrmData=222 "Ersatzwert              K 1"
Signed16 0 -32512-32511
EndExtUserPrmData
ExtUserPrmData=223 "Ersatzwert              K 2"
Signed16 0 -32512-32511
EndExtUserPrmData
ExtUserPrmData=224 "Ersatzwert              K 3"
Signed16 0 -32512-32511
EndExtUserPrmData
ExtUserPrmData=225 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=226 "Diagnosealarm"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=227 "Prozessalarm"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=228 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=229 "Diag:Freigabe Kanal 0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=230 "Diag:Freigabe Kanal 1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=231 "Diag:Freigabe Kanal 2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=232 "Diag:Freigabe Kanal 3"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=233 "Diagnosealarmfreigabe"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=234 "Ewert:Letzten Wert halten K0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=235 "Ewert:Letzten Wert halten K1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=236 "Ewert:Letzten Wert halten K2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=237 "Ewert:Letzten Wert halten K3"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=238 "Ausg:Art/Bereich Kanal 0"
BitArea(0-7) 35 000-035
Prm_Text_Ref=11
EndExtUserPrmData
ExtUserPrmData=239 "Ausg:Art/Bereich Kanal 1"
BitArea(0-7) 35 000-035
Prm_Text_Ref=11
EndExtUserPrmData
ExtUserPrmData=240 "Ausg:Art/Bereich Kanal 2"
BitArea(0-7) 35 000-035
Prm_Text_Ref=11
EndExtUserPrmData
ExtUserPrmData=241 "Ausg:Art/Bereich Kanal 3"
BitArea(0-7) 35 000-035
Prm_Text_Ref=11
EndExtUserPrmData
ExtUserPrmData=242 "Ewert:Wert Kanal 0"
Signed16 -6912 -32512-32511
EndExtUserPrmData
ExtUserPrmData=243 "Ewert:Wert Kanal 1"
Signed16 -6912 -32512-32511
EndExtUserPrmData
ExtUserPrmData=244 "Ewert:Wert Kanal 2"
Signed16 -6912 -32512-32511
EndExtUserPrmData
ExtUserPrmData=245 "Ewert:Wert Kanal 3"
Signed16 -6912 -32512-32511
EndExtUserPrmData
ExtUserPrmData=246 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=247 "Mess:Integrationszeit (ms) K0"
BitArea(0-1) 1 001-002
Prm_Text_Ref=12
EndExtUserPrmData
ExtUserPrmData=248 "Mess:Integrationszeit (ms) K1"
BitArea(2-3) 1 001-002
Prm_Text_Ref=12
EndExtUserPrmData
ExtUserPrmData=249 "Mess:Integrationszeit (ms) K2"
BitArea(4-5) 1 001-002
Prm_Text_Ref=12
EndExtUserPrmData
ExtUserPrmData=250 "Mess:Integrationszeit (ms) K3"
BitArea(6-7) 1 001-002
Prm_Text_Ref=12
EndExtUserPrmData
ExtUserPrmData=251 "Mess:Art/Bereich Kanal 0"
BitArea(0-7) 128 000-128
Prm_Text_Ref=13
EndExtUserPrmData
ExtUserPrmData=252 "Mess:Art/Bereich Kanal 1"
BitArea(0-7) 128 000-128
Prm_Text_Ref=13
EndExtUserPrmData
ExtUserPrmData=253 "Mess:Art/Bereich Kanal 2"
BitArea(0-7) 128 000-128
Prm_Text_Ref=14
EndExtUserPrmData
ExtUserPrmData=254 "Mess:Art/Bereich Kanal 3"
BitArea(0-7) 128 000-128
Prm_Text_Ref=14
EndExtUserPrmData
ExtUserPrmData=255 "Ausg:Art/Bereich Kanal 0"
BitArea(0-7) 24 000-024
Prm_Text_Ref=15
EndExtUserPrmData
ExtUserPrmData=256 "Ausg:Art/Bereich Kanal 1"
BitArea(0-7) 24 000-024
Prm_Text_Ref=15
EndExtUserPrmData
ExtUserPrmData=257 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=258 "Diagnosefreigabe Eingabekan.0"
Bit(0) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=259 "Diagnosefreigabe Eingabekan.1"
Bit(1) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=260 "Diagnosefreigabe Eingabekan.2"
Bit(2) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=261 "Diagnosefreigabe Eingabekan.3"
Bit(3) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=262 "Diagnosefreigabe Ausgabekan.0"
Bit(4) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=263 "Diagnosefreigabe Ausgabekan.1"
Bit(5) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=264 "Diagnosefreigabe Ausgabekan.2"
Bit(6) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=265 "Diagnosefreigabe Ausgabekan.3"
Bit(7) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=266 "Ersatzwert              K 0"
Bit(0) 0 0-1
Prm_Text_Ref=18
EndExtUserPrmData
ExtUserPrmData=267 "Ersatzwert              K 1"
Bit(1) 0 0-1
Prm_Text_Ref=18
EndExtUserPrmData
ExtUserPrmData=268 "Ersatzwert              K 2"
Bit(2) 0 0-1
Prm_Text_Ref=18
EndExtUserPrmData
ExtUserPrmData=269 "Ersatzwert              K 3"
Bit(3) 0 0-1
Prm_Text_Ref=18
EndExtUserPrmData
ExtUserPrmData=270 "Diagnosealarm"
Bit(6) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=271 "Prozessalarm"
Bit(7) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=272 "Mess:Art/Bereich Kanal 0"
Unsigned8 025 000-028
Prm_Text_Ref=19
EndExtUserPrmData
ExtUserPrmData=273 "Mess:Art/Bereich Kanal 1"
Unsigned8 025 000-028
Prm_Text_Ref=19
EndExtUserPrmData
ExtUserPrmData=274 "Mess:Art/Bereich Kanal 2"
Unsigned8 025 000-035
Prm_Text_Ref=19
EndExtUserPrmData
ExtUserPrmData=275 "Mess:Art/Bereich Kanal 3"
Unsigned8 025 000-035
Prm_Text_Ref=19
EndExtUserPrmData
ExtUserPrmData=276 "Ausg:Art/Bereich Kanal 0"
Unsigned8 025 000-025
Prm_Text_Ref=16
EndExtUserPrmData
ExtUserPrmData=277 "Ausg:Art/Bereich Kanal 1"
Unsigned8 025 000-025
Prm_Text_Ref=16
EndExtUserPrmData
ExtUserPrmData=278 "Ausg:Art/Bereich Kanal 2"
Unsigned8 025 000-025
Prm_Text_Ref=16
EndExtUserPrmData
ExtUserPrmData=279 "Ausg:Art/Bereich Kanal 3"
Unsigned8 025 000-025
Prm_Text_Ref=16
EndExtUserPrmData
ExtUserPrmData=280 "Zykluszeit A/D-Wandlung"
Unsigned8 001 000-031
EndExtUserPrmData
ExtUserPrmData=281 "            Drahtbruch  K 0"
Bit(0) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=282 "            Drahtbruch  K 1"
Bit(1) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=283 "            Drahtbruch  K 2"
Bit(2) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=284 "            Drahtbruch  K 3"
Bit(3) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=285 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=286 "Diag:Freigabe Kanal 0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=287 "Diag:Freigabe Kanal 1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=288 "Diag:Drahtbruch Kanal 0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=289 "Diag:Drahtbruch Kanal 1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=290 "Grenzwertalarmfreigabe"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=291 "Diagnosealarmfreigabe"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=292 "Zyklusendealarmfreigabe"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=293 "Mess:Integrationszeit (ms) K0"
BitArea(0-1) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=294 "Mess:Integrationszeit (ms) K1"
BitArea(2-3) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=295 "Mess:Art/Bereich Kanal 0"
BitArea(0-7) 124 000-124
Prm_Text_Ref=20
EndExtUserPrmData
ExtUserPrmData=296 "Mess:Art/Bereich Kanal 1"
BitArea(0-7) 124 000-124
Prm_Text_Ref=20
EndExtUserPrmData
ExtUserPrmData=297 "Grenzwert Kanal 0: oberer"
Signed16 32767 -32768-32767
EndExtUserPrmData
ExtUserPrmData=298 "Grenzwert Kanal 0: unterer"
Signed16 -32768 -32768-32767
EndExtUserPrmData
ExtUserPrmData=299 "Grenzwert Kanal 1: oberer"
Signed16 32767 -32768-32767
EndExtUserPrmData
ExtUserPrmData=300 "Grenzwert Kanal 1: unterer"
Signed16 -32768 -32768-32767
EndExtUserPrmData
ExtUserPrmData=301 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=302 "Diagnosealarmfreigabe"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=303 "Absolutgeber (SSI) K0"
BitArea(0-1) 0 000-003
Prm_Text_Ref=22
EndExtUserPrmData
ExtUserPrmData=304 "Codeart K0"
Bit(3) 0 0-1
Prm_Text_Ref=21
EndExtUserPrmData
ExtUserPrmData=305 "Baudrate K0"
BitArea(4-5) 0 000-003
Prm_Text_Ref=24
EndExtUserPrmData
ExtUserPrmData=306 "Monoflopzeit K0"
BitArea(6-7) 0 000-003
Prm_Text_Ref=25
EndExtUserPrmData
ExtUserPrmData=307 "Normierung Stellen [0-12] K0"
BitArea(0-3) 0 000-012
EndExtUserPrmData
ExtUserPrmData=308 "Freezefunktion K0"
Bit(6) 0 0-1
Prm_Text_Ref=23
EndExtUserPrmData
ExtUserPrmData=309 "Freezeeingang K0"
Bit(7) 0 0-1
Prm_Text_Ref=26
EndExtUserPrmData
ExtUserPrmData=310 "Absolutgeber (SSI) K1"
BitArea(0-1) 0 000-003
Prm_Text_Ref=22
EndExtUserPrmData
ExtUserPrmData=311 "Codeart K1"
Bit(3) 0 0-1
Prm_Text_Ref=21
EndExtUserPrmData
ExtUserPrmData=312 "Baudrate K1"
BitArea(4-5) 0 000-003
Prm_Text_Ref=24
EndExtUserPrmData
ExtUserPrmData=313 "Monoflopzeit K1"
BitArea(6-7) 0 000-003
Prm_Text_Ref=25
EndExtUserPrmData
ExtUserPrmData=314 "Normierung Stellen [0-12] K1"
BitArea(0-3) 0 000-012
EndExtUserPrmData
ExtUserPrmData=315 "Freezefunktion K1"
Bit(6) 0 0-1
Prm_Text_Ref=23
EndExtUserPrmData
ExtUserPrmData=316 "Freezeeingang K1"
Bit(7) 0 0-1
Prm_Text_Ref=26
EndExtUserPrmData
ExtUserPrmData=317 "Absolutgeber (SSI) K2"
BitArea(0-1) 0 000-003
Prm_Text_Ref=22
EndExtUserPrmData
ExtUserPrmData=318 "Codeart K2"
Bit(3) 0 0-1
Prm_Text_Ref=21
EndExtUserPrmData
ExtUserPrmData=319 "Baudrate K2"
BitArea(4-5) 0 000-003
Prm_Text_Ref=24
EndExtUserPrmData
ExtUserPrmData=320 "Monoflopzeit K2"
BitArea(6-7) 0 000-003
Prm_Text_Ref=25
EndExtUserPrmData
ExtUserPrmData=321 "Normierung Stellen [0-12] K2"
BitArea(0-3) 0 000-012
EndExtUserPrmData
ExtUserPrmData=322 "Freezefunktion K2"
Bit(6) 0 0-1
Prm_Text_Ref=23
EndExtUserPrmData
ExtUserPrmData=323 "Freezeeingang K2"
Bit(7) 0 0-1
Prm_Text_Ref=26
EndExtUserPrmData
ExtUserPrmData=324 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=325 "Diag:Freigabe Kgr0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=326 "Diag:Freigabe Kgr1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=327 "Diag:Freigabe Kgr2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=328 "Diag:Freigabe Kgr3"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=329 "Diag:Drahtbruch Kgr0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=330 "Diag:Drahtbruch Kgr1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=331 "Diag:Drahtbruch Kgr2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=332 "Diag:Drahtbruch Kgr3"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=333 "Grenzwertalarmfreigabe"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=334 "Diagnosealarmfreigabe"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=335 "Mess:Integrationszeit(ms) Kgr0"
BitArea(0-1) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=336 "Mess:Integrationszeit(ms) Kgr1"
BitArea(2-3) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=337 "Mess:Integrationszeit(ms) Kgr2"
BitArea(4-5) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=338 "Mess:Integrationszeit(ms) Kgr3"
BitArea(6-7) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=339 "Mess:Art/Bereich Kgr0"
BitArea(0-7) 25 000-036
Prm_Text_Ref=27
EndExtUserPrmData
ExtUserPrmData=340 "Mess:Art/Bereich Kgr1"
BitArea(0-7) 25 000-036
Prm_Text_Ref=27
EndExtUserPrmData
ExtUserPrmData=341 "Mess:Art/Bereich Kgr2"
BitArea(0-7) 25 000-036
Prm_Text_Ref=27
EndExtUserPrmData
ExtUserPrmData=342 "Mess:Art/Bereich Kgr3"
BitArea(0-7) 25 000-036
Prm_Text_Ref=27
EndExtUserPrmData
ExtUserPrmData=343 "Grenzwert Kanal 0: oberer"
Signed16 32767 -32768-32767
EndExtUserPrmData
ExtUserPrmData=344 "Grenzwert Kanal 0: unterer"
Signed16 -32768 -32768-32767
EndExtUserPrmData
ExtUserPrmData=345 "Grenzwert Kanal 2: oberer"
Signed16 32767 -32768-32767
EndExtUserPrmData
ExtUserPrmData=346 "Grenzwert Kanal 2: unterer"
Signed16 -32768 -32768-32767
EndExtUserPrmData
ExtUserPrmData=347 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=348 "Betriebsart"
Unsigned8 3 1-4
Prm_Text_Ref=28
EndExtUserPrmData
ExtUserPrmData=349 "Betriebsart"
Unsigned8 3 1-4
Prm_Text_Ref=28
EndExtUserPrmData
ExtUserPrmData=350 "Ewert:Wert Kanal 0"
Signed16 0 -32512-32511
EndExtUserPrmData
ExtUserPrmData=351 "Ewert:Wert Kanal 1"
Signed16 0 -32512-32511
EndExtUserPrmData
ExtUserPrmData=352 "Ausg:Art/Bereich Kanal 0"
BitArea(0-7) 124 000-124
Prm_Text_Ref=29
EndExtUserPrmData
ExtUserPrmData=353 "Ausg:Art/Bereich Kanal 1"
BitArea(0-7) 124 000-124
Prm_Text_Ref=29
EndExtUserPrmData
ExtUserPrmData=389 "Diag:Drahtbruch Kanalgr. 0"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=390 "Diag:Drahtbruch Kanalgr. 1"
Bit(5) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=391 "Diag:Drahtbruch Kanalgr. 2"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=392 "Diag:Drahtbruch Kanalgr. 3"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=393 "Baugruppenmodus"
Bit(4) 0 0-1
Prm_Text_Ref=31
EndExtUserPrmData
ExtUserPrmData=394 "Stoerfrequenz Kanalgruppe 0"
BitArea(0-1) 3 0-3
Prm_Text_Ref=32
EndExtUserPrmData
ExtUserPrmData=395 "Stoerfrequenz Kanalgruppe 1"
BitArea(2-3) 3 0-3
Prm_Text_Ref=32
EndExtUserPrmData
ExtUserPrmData=396 "Stoerfrequenz Kanalgruppe 2"
BitArea(4-5) 3 0-3
Prm_Text_Ref=32
EndExtUserPrmData
ExtUserPrmData=397 "Stoerfrequenz Kanalgruppe 3"
BitArea(6-7) 3 0-3
Prm_Text_Ref=32
EndExtUserPrmData
ExtUserPrmData=398 "Glaettung Kanalgr. 0"
BitArea(0-1) 0 0-3
Prm_Text_Ref=33
EndExtUserPrmData
ExtUserPrmData=399 "Glaettung Kanalgr. 1"
BitArea(2-3) 0 0-3
Prm_Text_Ref=33
EndExtUserPrmData
ExtUserPrmData=400 "Glaettung Kanalgr. 2"
BitArea(4-5) 0 0-3
Prm_Text_Ref=33
EndExtUserPrmData
ExtUserPrmData=401 "Glaettung Kanalgr. 3"
BitArea(6-7) 0 0-3
Prm_Text_Ref=33
EndExtUserPrmData
ExtUserPrmData=402 "Baugruppenmodus"
BitArea(4-5) 0 0-2
Prm_Text_Ref=34
EndExtUserPrmData
ExtUserPrmData=403 "Mess:Art/Bereich Kgr0"
BitArea(0-7) 216 000-234
Prm_Text_Ref=35
EndExtUserPrmData
ExtUserPrmData=404 "Mess:Art/Bereich Kgr1"
BitArea(0-7) 216 000-234
Prm_Text_Ref=35
EndExtUserPrmData
ExtUserPrmData=405 "Mess:Art/Bereich Kgr2"
BitArea(0-7) 216 000-234
Prm_Text_Ref=35
EndExtUserPrmData
ExtUserPrmData=406 "Mess:Art/Bereich Kgr3"
BitArea(0-7) 216 000-234
Prm_Text_Ref=35
EndExtUserPrmData
ExtUserPrmData=407 "Mess:Art/Bereich Kgr0"
BitArea(0-7) 10 000-133
Prm_Text_Ref=36
EndExtUserPrmData
ExtUserPrmData=408 "Mess:Art/Bereich Kgr1"
BitArea(0-7) 10 000-133
Prm_Text_Ref=36
EndExtUserPrmData
ExtUserPrmData=409 "Mess:Art/Bereich Kgr2"
BitArea(0-7) 10 000-133
Prm_Text_Ref=36
EndExtUserPrmData
ExtUserPrmData=410 "Mess:Art/Bereich Kgr3"
BitArea(0-7) 10 000-133
Prm_Text_Ref=36
EndExtUserPrmData
ExtUserPrmData=411 "Thermoelem. durchgebrannt Kgr.0"
Bit(0) 0 0-1
Prm_Text_Ref=37
EndExtUserPrmData
ExtUserPrmData=412 "Thermoelem. durchgebrannt Kgr.1"
Bit(1) 0 0-1
Prm_Text_Ref=37
EndExtUserPrmData
ExtUserPrmData=413 "Thermoelem. durchgebrannt Kgr.2"
Bit(2) 0 0-1
Prm_Text_Ref=37
EndExtUserPrmData
ExtUserPrmData=414 "Thermoelem. durchgebrannt Kgr.3"
Bit(3) 0 0-1
Prm_Text_Ref=37
EndExtUserPrmData
ExtUserPrmData=415 "Ausgabeformat"
Bit(0) 0 0-1
Prm_Text_Ref=38
EndExtUserPrmData
ExtUserPrmData=416 "Ausgabeformat"
Bit(7) 0 0-1
Prm_Text_Ref=38
EndExtUserPrmData
ExtUserPrmData=417 "Ersatzwertausgabe"
Unsigned8 2 1-2
Prm_Text_Ref=39
EndExtUserPrmData
ExtUserPrmData=418 "Ersatzwert Kanal 8"
Bit(0) 0 0-1
EndExtUserPrmData
ExtUserPrmData=419 "Ersatzwert Kanal 9"
Bit(1) 0 0-1
EndExtUserPrmData
ExtUserPrmData=420 "Ersatzwert Kanal 10"
Bit(2) 0 0-1
EndExtUserPrmData
ExtUserPrmData=421 "Ersatzwert Kanal 11"
Bit(3) 0 0-1
EndExtUserPrmData
ExtUserPrmData=422 "Ersatzwert Kanal 12"
Bit(4) 0 0-1
EndExtUserPrmData
ExtUserPrmData=423 "Ersatzwert Kanal 13"
Bit(5) 0 0-1
EndExtUserPrmData
ExtUserPrmData=424 "Ersatzwert Kanal 14"
Bit(6) 0 0-1
EndExtUserPrmData
ExtUserPrmData=425 "Ersatzwert Kanal 15"
Bit(7) 0 0-1
EndExtUserPrmData
ExtUserPrmData=426 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=427 "Freigabe fuer Alarmerz."
Bit(0) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=428 "Diagnosealarmfreigabe"
Bit(0) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=429 "Prozessalarmfreigabe"
Bit(1) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=430 "Antwort auf Ausg.Sperre"
Bit(0) 0 0-1
Prm_Text_Ref=40
EndExtUserPrmData
ExtUserPrmData=431 "Diag:Freigabe Geber V fehlt"
Bit(4) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=432 "Diag:Freigabe Geber V Ueberlast"
Bit(5) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=433 "Diag:Freigabe Periph.Vers. fehlt"
Bit(6) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=434 "Diag:Freigabe Aux. V fehlt"
Bit(7) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=435 "Diag:Freigabe Drahtbruch"
Bit(6) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=436 "Diag:Freigabe SSI Tel.-Ueberlauf"
Bit(7) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=437 "Diag:Freigabe Ausg. 0 Ueberlast"
Bit(0) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=438 "Diag:Freigabe Ausg. 1 Ueberlast"
Bit(1) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=439 "Diag:Freigabe Ausg. 2 Ueberlast"
Bit(2) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=440 "Diag:Freigabe Ausg. 3 Ueberlast"
Bit(3) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=441 "Diag:Freigabe Ausg. 4 Ueberlast"
Bit(4) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=442 "Diag:Freigabe Ausg. 5 Ueberlast"
Bit(5) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=443 "Diag:Freigabe Ausg. 6 Ueberlast"
Bit(6) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=444 "Diag:Freigabe Ausg. 7 Ueberlast"
Bit(7) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=445 "Diag:Freigabe MMC-Fehler"
Bit(7) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=446 "Alarmfreigabe Kanal 0 Prozess"
Bit(0) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=447 "Alarmfreigabe Kanal 1 Prozess"
Bit(1) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=448 "Alarmfreigabe Kanal 2 Prozess"
Bit(2) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=449 "Alarmfreigabe Kanal 3 Prozess"
Bit(3) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=450 "Alarmfreigabe Kanal 4 Prozess"
Bit(4) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=451 "Alarmfreigabe Kanal 5 Prozess"
Bit(5) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=452 "Alarmfreigabe Kanal 6 Prozess"
Bit(6) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=453 "Alarmfreigabe Kanal 7 Prozess"
Bit(7) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=454 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=455 "Temperatureinheit:"
BitArea(0-7) 0 000-016
Prm_Text_Ref=42
EndExtUserPrmData
ExtUserPrmData=456 "Integrationszeit(ms):"
BitArea(0-7) 2 001-002
Prm_Text_Ref=43
EndExtUserPrmData
ExtUserPrmData=457 "Mess:Art/Bereich Kanal 0"
BitArea(0-7) 25 000-146
Prm_Text_Ref=41
EndExtUserPrmData
ExtUserPrmData=458 "Mess:Art/Bereich Kanal 1"
BitArea(0-7) 25 000-146
Prm_Text_Ref=41
EndExtUserPrmData
ExtUserPrmData=459 "Mess:Art/Bereich Kanal 2"
BitArea(0-7) 25 000-146
Prm_Text_Ref=41
EndExtUserPrmData
ExtUserPrmData=460 "Mess:Art/Bereich Kanal 3"
BitArea(0-7) 25 000-146
Prm_Text_Ref=41
EndExtUserPrmData
ExtUserPrmData=461 "Mess:Art/Bereich Kanal 4"
BitArea(0-7) 25 000-146
Prm_Text_Ref=41
EndExtUserPrmData
ExtUserPrmData=462 "Mess:Art/Bereich Kanal 5"
BitArea(0-7) 25 000-146
Prm_Text_Ref=41
EndExtUserPrmData
ExtUserPrmData=463 "Mess:Art/Bereich Kanal 6"
BitArea(0-7) 25 000-146
Prm_Text_Ref=41
EndExtUserPrmData
ExtUserPrmData=464 "Mess:Art/Bereich Kanal 7"
BitArea(0-7) 25 000-146
Prm_Text_Ref=41
EndExtUserPrmData
ExtUserPrmData=465 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=466 "Diag:Freigabe Kanal 0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=467 "Diag:Freigabe Kanal 1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=468 "Diag:Freigabe Kanal 2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=469 "Diag:Freigabe Kanal 3"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=470 "Diag:Freigabe Kanal 4"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=471 "Diag:Freigabe Kanal 5"
Bit(5) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=472 "Diag:Freigabe Kanal 6"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=473 "Diag:Freigabe Kanal 7"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=474 "Diagnosealarm freigeben"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=475 "Ewert:Letzten Wert halten K0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=476 "Ewert:Letzten Wert halten K1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=477 "Ewert:Letzten Wert halten K2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=478 "Ewert:Letzten Wert halten K3"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=479 "Ewert:Letzten Wert halten K4"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=480 "Ewert:Letzten Wert halten K5"
Bit(5) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=481 "Ewert:Letzten Wert halten K6"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=482 "Ewert:Letzten Wert halten K7"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=483 "Ausg:Art/Bereich Kanal 0"
BitArea(0-7) 25 000-036
Prm_Text_Ref=7
EndExtUserPrmData
ExtUserPrmData=484 "Ausg:Art/Bereich Kanal 1"
BitArea(0-7) 25 000-036
Prm_Text_Ref=7
EndExtUserPrmData
ExtUserPrmData=485 "Ausg:Art/Bereich Kanal 2"
BitArea(0-7) 25 000-036
Prm_Text_Ref=7
EndExtUserPrmData
ExtUserPrmData=486 "Ausg:Art/Bereich Kanal 3"
BitArea(0-7) 25 000-036
Prm_Text_Ref=7
EndExtUserPrmData
ExtUserPrmData=487 "Ausg:Art/Bereich Kanal 4"
BitArea(0-7) 25 000-036
Prm_Text_Ref=7
EndExtUserPrmData
ExtUserPrmData=488 "Ausg:Art/Bereich Kanal 5"
BitArea(0-7) 25 000-036
Prm_Text_Ref=7
EndExtUserPrmData
ExtUserPrmData=489 "Ausg:Art/Bereich Kanal 6"
BitArea(0-7) 25 000-036
Prm_Text_Ref=7
EndExtUserPrmData
ExtUserPrmData=490 "Ausg:Art/Bereich Kanal 7"
BitArea(0-7) 25 000-036
Prm_Text_Ref=7
EndExtUserPrmData
ExtUserPrmData=491 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=492 "Reaktion der Baugr. auf CPU-Stop"
BitArea(0-1) 2 001-002
Prm_Text_Ref=46
EndExtUserPrmData
ExtUserPrmData=494 "Diagnosealarm freigeben"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=495 "Ersatzwert Kanal 0"
Bit(0) 0 0-1
Prm_Text_Ref=45
EndExtUserPrmData
ExtUserPrmData=496 "Ersatzwert Kanal 1"
Bit(1) 0 0-1
Prm_Text_Ref=45
EndExtUserPrmData
ExtUserPrmData=497 "Ersatzwert Kanal 2"
Bit(2) 0 0-1
Prm_Text_Ref=45
EndExtUserPrmData
ExtUserPrmData=498 "Ersatzwert Kanal 3"
Bit(3) 0 0-1
Prm_Text_Ref=45
EndExtUserPrmData
ExtUserPrmData=499 "Ersatzwert Kanal 4"
Bit(4) 0 0-1
Prm_Text_Ref=45
EndExtUserPrmData
ExtUserPrmData=500 "Ersatzwert Kanal 5"
Bit(5) 0 0-1
Prm_Text_Ref=45
EndExtUserPrmData
ExtUserPrmData=501 "Ersatzwert Kanal 6"
Bit(6) 0 0-1
Prm_Text_Ref=45
EndExtUserPrmData
ExtUserPrmData=502 "Ersatzwert Kanal 7"
Bit(7) 0 0-1
Prm_Text_Ref=45
EndExtUserPrmData
ExtUserPrmData=503 "Ersatzwert Kanal 8"
Bit(0) 0 0-1
Prm_Text_Ref=45
EndExtUserPrmData
ExtUserPrmData=504 "Ersatzwert Kanal 9"
Bit(1) 0 0-1
Prm_Text_Ref=45
EndExtUserPrmData
ExtUserPrmData=505 "Ersatzwert Kanal 10"
Bit(2) 0 0-1
Prm_Text_Ref=45
EndExtUserPrmData
ExtUserPrmData=506 "Ersatzwert Kanal 11"
Bit(3) 0 0-1
Prm_Text_Ref=45
EndExtUserPrmData
ExtUserPrmData=507 "Ersatzwert Kanal 12"
Bit(4) 0 0-1
Prm_Text_Ref=45
EndExtUserPrmData
ExtUserPrmData=508 "Ersatzwert Kanal 13"
Bit(5) 0 0-1
Prm_Text_Ref=45
EndExtUserPrmData
ExtUserPrmData=509 "Ersatzwert Kanal 14"
Bit(6) 0 0-1
Prm_Text_Ref=45
EndExtUserPrmData
ExtUserPrmData=510 "Ersatzwert Kanal 15"
Bit(7) 0 0-1
Prm_Text_Ref=45
EndExtUserPrmData
ExtUserPrmData=511 "Kennungsbezogene Diagnose"
Bit(0) 0 0-1
Prm_Text_Ref=47
EndExtUserPrmData
ExtUserPrmData=512 "Modulstatus"
Bit(1) 0 0-1
Prm_Text_Ref=47
EndExtUserPrmData
ExtUserPrmData=513 "Kanalbezogene Diagnose"
Bit(6) 0 0-1
Prm_Text_Ref=47
EndExtUserPrmData
ExtUserPrmData=514 "MOBY-Mode"
Unsigned8 0x01 0x00-0x99
Prm_Text_Ref=48
EndExtUserPrmData
ExtUserPrmData=515 "Baudrate SLG MOBY-U"
Unsigned8 0x03 0x00-0x99
Prm_Text_Ref=49
EndExtUserPrmData
ExtUserPrmData=516 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=517 "Mess:Art/Bereich Kgr0"
BitArea(0-7) 25 000-51
Prm_Text_Ref=51
EndExtUserPrmData
ExtUserPrmData=518 "Mess:Art/Bereich Kgr1"
BitArea(0-7) 25 000-51
Prm_Text_Ref=51
EndExtUserPrmData
ExtUserPrmData=519 "Mess:Art/Bereich Kgr2"
BitArea(0-7) 25 000-51
Prm_Text_Ref=51
EndExtUserPrmData
ExtUserPrmData=520 "Mess:Art/Bereich Kgr3"
BitArea(0-7) 25 000-51
Prm_Text_Ref=51
EndExtUserPrmData
ExtUserPrmData=521 "Mess:Integrationszeit(ms) Kgr0"
BitArea(0-1) 2 000-003
Prm_Text_Ref=50
EndExtUserPrmData
ExtUserPrmData=522 "Mess:Integrationszeit(ms) Kgr1"
BitArea(2-3) 2 000-003
Prm_Text_Ref=50
EndExtUserPrmData
ExtUserPrmData=523 "Mess:Integrationszeit(ms) Kgr2"
BitArea(4-5) 2 000-003
Prm_Text_Ref=50
EndExtUserPrmData
ExtUserPrmData=524 "Mess:Integrationszeit(ms) Kgr3"
BitArea(6-7) 2 000-003
Prm_Text_Ref=50
EndExtUserPrmData
ExtUserPrmData=525 "[SlotNumber]"
Unsigned8 1 1-15
EndExtUserPrmData
ExtUserPrmData=526 "Temperatureinheit:"
BitArea(0-7) 0 0,8,16
Prm_Text_Ref=42
EndExtUserPrmData
ExtUserPrmData=527 "Integrationszeit(ms):"
BitArea(0-7) 2 1,2
Prm_Text_Ref=43
EndExtUserPrmData
ExtUserPrmData=528 "Mess:Art/Bereich Kanal 0"
BitArea(0-7) 25 000-154
Prm_Text_Ref=52
EndExtUserPrmData
ExtUserPrmData=529 "Mess:Art/Bereich Kanal 1"
BitArea(0-7) 25 000-154
Prm_Text_Ref=52
EndExtUserPrmData
ExtUserPrmData=530 "Mess:Art/Bereich Kanal 2"
BitArea(0-7) 25 000-154
Prm_Text_Ref=52
EndExtUserPrmData
ExtUserPrmData=531 "Mess:Art/Bereich Kanal 3"
BitArea(0-7) 25 000-154
Prm_Text_Ref=52
EndExtUserPrmData
ExtUserPrmData=532 "Mess:Art/Bereich Kanal 4"
BitArea(0-7) 25 000-154
Prm_Text_Ref=52
EndExtUserPrmData
ExtUserPrmData=533 "Mess:Art/Bereich Kanal 5"
BitArea(0-7) 25 000-154
Prm_Text_Ref=52
EndExtUserPrmData
ExtUserPrmData=534 "Mess:Art/Bereich Kanal 6"
BitArea(0-7) 25 000-154
Prm_Text_Ref=52
EndExtUserPrmData
ExtUserPrmData=535 "Mess:Art/Bereich Kanal 7"
BitArea(0-7) 25 000-154
Prm_Text_Ref=52
EndExtUserPrmData
ExtUserPrmData=536 "Temp.-Koeffizient Kanal 0"
BitArea(4-7) 0 0,4,8,10
Prm_Text_Ref=53
EndExtUserPrmData
ExtUserPrmData=537 "Temp.-Koeffizient Kanal 1"
BitArea(0-3) 0 0,4,8,10
Prm_Text_Ref=53
EndExtUserPrmData
ExtUserPrmData=538 "Temp.-Koeffizient Kanal 2"
BitArea(4-7) 0 0,4,8,10
Prm_Text_Ref=53
EndExtUserPrmData
ExtUserPrmData=539 "Temp.-Koeffizient Kanal 3"
BitArea(0-3) 0 0,4,8,10
Prm_Text_Ref=53
EndExtUserPrmData
ExtUserPrmData=540 "Temp.-Koeffizient Kanal 4"
BitArea(4-7) 0 0,4,8,10
Prm_Text_Ref=53
EndExtUserPrmData
ExtUserPrmData=541 "Temp.-Koeffizient Kanal 5"
BitArea(0-3) 0 0,4,8,10
Prm_Text_Ref=53
EndExtUserPrmData
ExtUserPrmData=542 "Temp.-Koeffizient Kanal 6"
BitArea(4-7) 0 0,4,8,10
Prm_Text_Ref=53
EndExtUserPrmData
ExtUserPrmData=543 "Temp.-Koeffizient Kanal 7"
BitArea(0-3) 0 0,4,8,10
Prm_Text_Ref=53
EndExtUserPrmData
ExtUserPrmData=544 "Kanal 8 als Ausgang benutzen"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=545 "Kanal 9 als Ausgang benutzen"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=546 "Kanal 10 als Ausgang benutzen"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=547 "Kanal 11 als Ausgang benutzen"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=548 "Kanal 12 als Ausgang benutzen"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=549 "Kanal 13 als Ausgang benutzen"
Bit(5) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=550 "Kanal 14 als Ausgang benutzen"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=551 "Kanal 15 als Ausgang benutzen"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=552 "Fast Mode"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData = 553 "Teach-in-Sperre K2"
Bit(7) 0 0-1
Prm_Text_Ref = 54
EndExtUserPrmData
ExtUserPrmData = 554 "Teach-in-Sperre K3"
Bit(7) 0 0-1
Prm_Text_Ref = 54
EndExtUserPrmData
ExtUserPrmData = 555 "Teach-in-Sperre K4"
Bit(7) 0 0-1
Prm_Text_Ref = 54
EndExtUserPrmData
ExtUserPrmData = 556 "Teach-in-Sperre K5"
Bit(7) 0 0-1
Prm_Text_Ref = 54
EndExtUserPrmData
ExtUserPrmData = 557 "Teach-in Sperre K6"
Bit(7) 0 0-1
Prm_Text_Ref = 54
EndExtUserPrmData
ExtUserPrmData = 558 "Teach-in  Sperre K7"
Bit(7) 0 0-1
Prm_Text_Ref = 54
EndExtUserPrmData
ExtUserPrmData = 559 "Schalthysterese K0"
BitArea(2-3) 0 0-3
Prm_Text_Ref = 57
EndExtUserPrmData
ExtUserPrmData = 560 "Schalthysterese K1"
BitArea(6-7) 0 0-3
Prm_Text_Ref = 57
EndExtUserPrmData
ExtUserPrmData = 561 "Schalthysterese K2"
BitArea(2-3) 0 0-3
Prm_Text_Ref = 57
EndExtUserPrmData
ExtUserPrmData = 562 "Schalthysterese K3"
BitArea(6-7) 0 0-3
Prm_Text_Ref = 57
EndExtUserPrmData
ExtUserPrmData = 563 "Schalthysterese K4"
BitArea(2-3) 0 0-3
Prm_Text_Ref = 57
EndExtUserPrmData
ExtUserPrmData = 564 "Schalthysterese K5"
BitArea(6-7) 0 0-3
Prm_Text_Ref = 57
EndExtUserPrmData
ExtUserPrmData = 565 "Schalthysterese K6"
BitArea(2-3) 0 0-3
Prm_Text_Ref = 57
EndExtUserPrmData
ExtUserPrmData = 566 "Schalthysterese K7"
BitArea(6-7) 0 0-3
Prm_Text_Ref = 57
EndExtUserPrmData
ExtUserPrmData = 567 "Zeitfunktionen K0"
BitArea(4-6) 0 0-4
Prm_Text_Ref = 56
EndExtUserPrmData
ExtUserPrmData = 568 "Zeitfunktionen K1"
BitArea(4-6) 0 0-4
Prm_Text_Ref = 56
EndExtUserPrmData
ExtUserPrmData = 569 "Zeitfunktionen K2"
BitArea(4-6) 0 0-4
Prm_Text_Ref = 56
EndExtUserPrmData
ExtUserPrmData = 570 "Zeitfunktionen K3"
BitArea(4-6) 0 0-4
Prm_Text_Ref = 56
EndExtUserPrmData
ExtUserPrmData = 571 "Zeitfunktionen K4"
BitArea(4-6) 0 0-4
Prm_Text_Ref = 56
EndExtUserPrmData
ExtUserPrmData = 572 "Zeitfunktionen K5"
BitArea(4-6) 0 0-4
Prm_Text_Ref = 56
EndExtUserPrmData
ExtUserPrmData = 573 "Zeitfunktionen K6"
BitArea(4-6) 0 0-4
Prm_Text_Ref = 56
EndExtUserPrmData
ExtUserPrmData = 574 "Zeitfunktionen K7"
BitArea(4-6) 0 0-4
Prm_Text_Ref = 56
EndExtUserPrmData
ExtUserPrmData = 575 "Sensorart K0"
BitArea(0-1) 0 0-3
Prm_Text_Ref = 59
EndExtUserPrmData
ExtUserPrmData = 576 "Sensorart K1"
BitArea(4-5) 0 0-3
Prm_Text_Ref = 59
EndExtUserPrmData
ExtUserPrmData = 577 "Sensorart K2"
BitArea(0-1) 0 0-3
Prm_Text_Ref = 59
EndExtUserPrmData
ExtUserPrmData = 578 "Sensorart K3"
BitArea(4-5) 0 0-3
Prm_Text_Ref = 59
EndExtUserPrmData
ExtUserPrmData = 579 "Sensorart K4"
BitArea(0-1) 0 0-3
Prm_Text_Ref = 59
EndExtUserPrmData
ExtUserPrmData = 580 "Sensorart K5"
BitArea(4-5) 0 0-3
Prm_Text_Ref = 59
EndExtUserPrmData
ExtUserPrmData = 581 "Sensorart K6"
BitArea(0-1) 0 0-3
Prm_Text_Ref = 59
EndExtUserPrmData
ExtUserPrmData = 582 "Sensorart K7"
BitArea(4-5) 0 0-3
Prm_Text_Ref = 59
EndExtUserPrmData
ExtUserPrmData = 583 "Zeitwert K0"
BitArea(0-3) 0 0-10
Prm_Text_Ref = 58
EndExtUserPrmData
ExtUserPrmData = 584 "Zeitwert K1"
BitArea(0-3) 0 0-10
Prm_Text_Ref = 58
EndExtUserPrmData
ExtUserPrmData = 585 "Zeitwert K2"
BitArea(0-3) 0 0-10
Prm_Text_Ref = 58
EndExtUserPrmData
ExtUserPrmData = 586 "Zeitwert K3"
BitArea(0-3) 0 0-10
Prm_Text_Ref = 58
EndExtUserPrmData
ExtUserPrmData = 587 "Zeitwert K4"
BitArea(0-3) 0 0-10
Prm_Text_Ref = 58
EndExtUserPrmData
ExtUserPrmData = 588 "Zeitwert K5"
BitArea(0-3) 0 0-10
Prm_Text_Ref = 58
EndExtUserPrmData
ExtUserPrmData = 589 "Zeitwert K6"
BitArea(0-3) 0 0-10
Prm_Text_Ref = 58
EndExtUserPrmData
ExtUserPrmData = 590 "Zeitwert K7"
BitArea(0-3) 0 0-10
Prm_Text_Ref = 58
EndExtUserPrmData
ExtUserPrmData = 591 "Diag:Freigabe Kanal 0"
Bit(0) 0 0-1
Prm_Text_Ref = 17
EndExtUserPrmData
ExtUserPrmData = 592 "Diag:Freigabe Kanal 1"
Bit(1) 0 0-1
Prm_Text_Ref = 17
EndExtUserPrmData
ExtUserPrmData = 593 "Diag:Freigabe Kanal 2"
Bit(2) 0 0-1
Prm_Text_Ref = 17
EndExtUserPrmData
ExtUserPrmData = 594 "Diag:Freigabe Kanal 3"
Bit(3) 0 0-1
Prm_Text_Ref = 17
EndExtUserPrmData
ExtUserPrmData = 595 "Diag:Freigabe Kanal 4"
Bit(4) 0 0-1
Prm_Text_Ref = 17
EndExtUserPrmData
ExtUserPrmData = 596 "Diag:Freigabe Kanal 5"
Bit(5) 0 0-1
Prm_Text_Ref = 17
EndExtUserPrmData
ExtUserPrmData = 597 "Diag:Freigabe Kanal 6"
Bit(6) 0 0-1
Prm_Text_Ref = 17
EndExtUserPrmData
ExtUserPrmData = 598 "Diag:Freigabe Kanal 7"
Bit(7) 0 0-1
Prm_Text_Ref = 17
EndExtUserPrmData
ExtUserPrmData = 599 "Diagnosealarmfreigabe"
Bit(6) 0 0-1
Prm_Text_Ref = 17
EndExtUserPrmData
ExtUserPrmData = 600 "Antiinterferenzgruppe"
BitArea(2-3) 1 0-3
Prm_Text_Ref = 76
EndExtUserPrmData
ExtUserPrmData = 601 "Teach-in-Sperre K0"
Bit(7) 0 0-1
Prm_Text_Ref = 54
EndExtUserPrmData
ExtUserPrmData = 602 "Teach-in-Sperre K1"
Bit(7) 0 0-1
Prm_Text_Ref = 54
EndExtUserPrmData
ExtUserPrmData = 603 "IQ-Profil K0"
BitArea(0-7) 1 000-255
Prm_Text_Ref = 62
EndExtUserPrmData
ExtUserPrmData = 604 "IQ-Profil K1"
BitArea(0-7) 1 000-255
Prm_Text_Ref = 62
EndExtUserPrmData
ExtUserPrmData = 605 "IQ-Profil K2"
BitArea(0-7) 1 000-255
Prm_Text_Ref = 62
EndExtUserPrmData
ExtUserPrmData = 606 "IQ-Profil K3"
BitArea(0-7) 1 000-255
Prm_Text_Ref = 62
EndExtUserPrmData
ExtUserPrmData = 607 "IQ-Profil  K4"
BitArea(0-7) 128 000-255
Prm_Text_Ref = 61
EndExtUserPrmData
ExtUserPrmData = 608 "IQ-Profil  K5"
BitArea(0-7) 1 000-255
Prm_Text_Ref = 62
EndExtUserPrmData
ExtUserPrmData = 609 "IQ-Profil  K6"
BitArea(0-7) 128 000-255
Prm_Text_Ref = 61
EndExtUserPrmData
ExtUserPrmData = 610 "IQ-Profil  K7"
BitArea(0-7) 1 000-255
Prm_Text_Ref = 62
EndExtUserPrmData
ExtUserPrmData = 611 "Betriebsart Q_CH0  K4"
BitArea(0-2) 1 0-7
Prm_Text_Ref = 63
EndExtUserPrmData
ExtUserPrmData = 612 "Betriebsart Q_CH1  K4"
BitArea(3-5) 1 0-7
Prm_Text_Ref = 63
EndExtUserPrmData
ExtUserPrmData = 613 "Betriebsart Q_CH0  K6"
BitArea(0-2) 1 0-7
Prm_Text_Ref = 63
EndExtUserPrmData
ExtUserPrmData = 614 "Betriebsart Q_CH1  K6"
BitArea(3-5) 1 0-7
Prm_Text_Ref = 63
EndExtUserPrmData
ExtUserPrmData = 615 "Schalthysterese K4"
BitArea(6-7) 0 0-3
Prm_Text_Ref = 64
EndExtUserPrmData
ExtUserPrmData = 616 "Schalthysterese K6"
BitArea(6-7) 0 0-3
Prm_Text_Ref = 64
EndExtUserPrmData
ExtUserPrmData = 617 "Zeitfunktion Q_CH0 K4"
BitArea(0-2) 0 0-7
Prm_Text_Ref = 77
EndExtUserPrmData
ExtUserPrmData = 618 "Zeitfunktion Q_CH1 K4"
BitArea(0-2) 0 0-7
Prm_Text_Ref = 77
EndExtUserPrmData
ExtUserPrmData = 619 "Zeitwert Q_CH0 K4"
BitArea(4-7) 0 0-15
Prm_Text_Ref = 66
EndExtUserPrmData
ExtUserPrmData = 620 "Zeitwert Q_CH1 K4"
BitArea(4-7) 0 0-15
Prm_Text_Ref = 66
EndExtUserPrmData
ExtUserPrmData = 621 "Zeitfunktion Q_CH0 K6"
BitArea(0-2) 0 0-7
Prm_Text_Ref = 77
EndExtUserPrmData
ExtUserPrmData = 622 "Zeitfunktion Q_CH1 K6"
BitArea(0-2) 0 0-7
Prm_Text_Ref = 77
EndExtUserPrmData
ExtUserPrmData = 623 "Zeitwert Q_CH0 K6"
BitArea(4-7) 0 0-15
Prm_Text_Ref = 66
EndExtUserPrmData
ExtUserPrmData = 624 "Zeitwert Q_CH1 K6"
BitArea(4-7) 0 0-15
Prm_Text_Ref = 66
EndExtUserPrmData
ExtUserPrmData = 625 "Funktionsreserve K4"
BitArea(0-3) 0 0-15
Prm_Text_Ref = 67
EndExtUserPrmData
ExtUserPrmData = 626 "Mittelwertbildung K4"
BitArea(4-6) 0 0-7
Prm_Text_Ref = 68
EndExtUserPrmData
ExtUserPrmData = 627 "Teach-in Sperre K4"
Bit(7) 0 0-1
Prm_Text_Ref = 54
EndExtUserPrmData
ExtUserPrmData = 628 "Funktionsreserve K6"
BitArea(0-3) 0 0-15
Prm_Text_Ref = 67
EndExtUserPrmData
ExtUserPrmData = 629 "Mittelwertbildung K6"
BitArea(4-6) 0 0-7
Prm_Text_Ref = 68
EndExtUserPrmData
ExtUserPrmData = 630 "Teach-in-Sperre K6"
Bit(7) 0 0-1
Prm_Text_Ref = 54
EndExtUserPrmData
ExtUserPrmData = 631 "Multiplex-/Synchronbetrieb K4"
BitArea(0-1) 0 0-3
Prm_Text_Ref = 69
EndExtUserPrmData
ExtUserPrmData = 632 "Synchronzykluszeit  K4"
BitArea(2-4) 0 0-7
Prm_Text_Ref = 70
EndExtUserPrmData
ExtUserPrmData = 633 "Multiplex-/Synchronbetrieb K6"
BitArea(0-1) 0 0-3
Prm_Text_Ref = 69
EndExtUserPrmData
ExtUserPrmData = 634 "Synchronzykluszeit  K6"
BitArea(2-4) 0 0-7
Prm_Text_Ref = 70
EndExtUserPrmData
ExtUserPrmData = 635 "Herstellerspez. Parameter 1 K4"
BitArea(5-7) 0 0-7
Prm_Text_Ref = 72
EndExtUserPrmData
ExtUserPrmData = 636 "Herstellerspez. Parameter 2  K4"
BitArea(0-3) 0 0-15
Prm_Text_Ref = 73
EndExtUserPrmData
ExtUserPrmData = 637 "Herstellerspez. Parameter 3 K4"
BitArea(4-7) 0 0-15
Prm_Text_Ref = 71
EndExtUserPrmData
ExtUserPrmData = 638 "Herstellerspez. Parameter 1 K6"
BitArea(5-7) 0 0-7
Prm_Text_Ref = 72
EndExtUserPrmData
ExtUserPrmData = 639 "Herstellerspez. Parameter 2 K6"
BitArea(0-3) 0 0-15
Prm_Text_Ref = 73
EndExtUserPrmData
ExtUserPrmData = 640 "Herstellerspez. Parameter 3 K6"
BitArea(4-7) 0 0-15
Prm_Text_Ref = 71
EndExtUserPrmData
ExtUserPrmData = 641 "Schalthysterese K2"
BitArea(2-3) 0 0-3
Prm_Text_Ref = 57
EndExtUserPrmData
ExtUserPrmData = 642 "Zeitfunktionen K2"
BitArea(4-6) 0 0-4
Prm_Text_Ref = 56
EndExtUserPrmData
ExtUserPrmData = 643 "Zeitwert K2"
BitArea(0-3) 0 0-10
Prm_Text_Ref = 58
EndExtUserPrmData
ExtUserPrmData = 644 "Sensorart K2"
BitArea(0-1) 0 0-3
Prm_Text_Ref = 74
EndExtUserPrmData
ExtUserPrmData = 645 "Teach-in-Sperre K2"
Bit(7) 0 0-1
Prm_Text_Ref = 54
EndExtUserPrmData
ExtUserPrmData = 646 "Schalthysterese K3"
BitArea(2-3) 0 0-3
Prm_Text_Ref = 57
EndExtUserPrmData
ExtUserPrmData = 647 "Zeitfunktionen K3"
BitArea(4-6) 0 0-4
Prm_Text_Ref = 56
EndExtUserPrmData
ExtUserPrmData = 648 "Zeitwert K3"
BitArea(0-3) 0 0-10
Prm_Text_Ref = 58
EndExtUserPrmData
ExtUserPrmData = 649 "Sensorart K3"
BitArea(0-1) 0 0-3
Prm_Text_Ref = 74
EndExtUserPrmData
ExtUserPrmData = 650 "Teach-in-Sperre K3"
Bit(7) 0 0-1
Prm_Text_Ref = 54
EndExtUserPrmData
ExtUserPrmData = 651 "Schalthysterese K0"
BitArea(2-3) 0 0-3
Prm_Text_Ref = 57
EndExtUserPrmData
ExtUserPrmData = 652 "Zeitfunktionen K0"
BitArea(4-6) 0 0-4
Prm_Text_Ref = 56
EndExtUserPrmData
ExtUserPrmData = 653 "Zeitwert K0"
BitArea(0-3) 0 0-10
Prm_Text_Ref = 58
EndExtUserPrmData
ExtUserPrmData = 654 "Sensorart K0"
BitArea(0-1) 0 0-3
Prm_Text_Ref = 74
EndExtUserPrmData
ExtUserPrmData = 655 "Teach-in-Sperre K0"
Bit(7) 0 0-1
Prm_Text_Ref = 54
EndExtUserPrmData
ExtUserPrmData = 656 "Schalthysterese K5"
BitArea(2-3) 0 0-3
Prm_Text_Ref = 57
EndExtUserPrmData
ExtUserPrmData = 657 "Zeitfunktionen K5"
BitArea(4-6) 0 0-4
Prm_Text_Ref = 56
EndExtUserPrmData
ExtUserPrmData = 658 "Zeitwert K5"
BitArea(0-3) 0 0-10
Prm_Text_Ref = 58
EndExtUserPrmData
ExtUserPrmData = 659 "Sensorart K5"
BitArea(0-1) 0 0-3
Prm_Text_Ref = 74
EndExtUserPrmData
ExtUserPrmData = 660 "Teach-in Sperre K5"
Bit(7) 0 0-1
Prm_Text_Ref = 54
EndExtUserPrmData
ExtUserPrmData = 661 "Schalthysterese K1"
BitArea(2-3) 0 0-3
Prm_Text_Ref = 57
EndExtUserPrmData
ExtUserPrmData = 662 "Zeitfunktionen K1"
BitArea(4-6) 0 0-4
Prm_Text_Ref = 56
EndExtUserPrmData
ExtUserPrmData = 663 "Zeitwert K1"
BitArea(0-3) 0 0-10
Prm_Text_Ref = 58
EndExtUserPrmData
ExtUserPrmData = 664 "Sensorart K1"
BitArea(0-1) 0 0-3
Prm_Text_Ref = 74
EndExtUserPrmData
ExtUserPrmData = 665 "Teach-in-Sperre K1"
Bit(7) 0 0-1
Prm_Text_Ref = 54
EndExtUserPrmData
ExtUserPrmData = 666 "Schalthysterese K7"
BitArea(2-3) 0 0-3
Prm_Text_Ref = 57
EndExtUserPrmData
ExtUserPrmData = 667 "Zeitfunktionen K7"
BitArea(4-6) 0 0-4
Prm_Text_Ref = 56
EndExtUserPrmData
ExtUserPrmData = 668 "Zeitwert K7"
BitArea(0-3) 0 0-10
Prm_Text_Ref = 58
EndExtUserPrmData
ExtUserPrmData = 669 "Sensorart K7"
BitArea(0-1) 0 0-3
Prm_Text_Ref = 74
EndExtUserPrmData
ExtUserPrmData = 670 "Teach-in-Sperre K7"
Bit(7) 0 0-1
Prm_Text_Ref = 54
EndExtUserPrmData
;ExtUserPrmData = 671 "--------------------"
;Bit(5) 1 0-1
;Prm_Text_Ref = 75
;EndExtUserPrmData
ExtUserPrmData = 672 "Antiinterferenzgruppe"
BitArea(2-3) 0 0-3
Prm_Text_Ref = 55
EndExtUserPrmData
ExtUserPrmData=673 "Mess:Art/Bereich Kgr0"
BitArea(0-7) 216 000-235
Prm_Text_Ref=79
EndExtUserPrmData
ExtUserPrmData=674 "Mess:Art/Bereich Kgr1"
BitArea(0-7) 216 000-235
Prm_Text_Ref=79
EndExtUserPrmData
ExtUserPrmData=675 "Mess:Art/Bereich Kgr2"
BitArea(0-7) 216 000-235
Prm_Text_Ref=79
EndExtUserPrmData
ExtUserPrmData=676 "Mess:Art/Bereich Kgr3"
BitArea(0-7) 216 000-235
Prm_Text_Ref=79
EndExtUserPrmData
ExtUserPrmData=677 "Mess:Art/Bereich Kgr0"
BitArea(0-7) 10 000-197
Prm_Text_Ref=78
EndExtUserPrmData
ExtUserPrmData=678 "Mess:Art/Bereich Kgr1"
BitArea(0-7) 10 000-197
Prm_Text_Ref=78
EndExtUserPrmData
ExtUserPrmData=679 "Mess:Art/Bereich Kgr2"
BitArea(0-7) 10 000-197
Prm_Text_Ref=78
EndExtUserPrmData
ExtUserPrmData=680 "Mess:Art/Bereich Kgr3"
BitArea(0-7) 10 000-197
Prm_Text_Ref=78
EndExtUserPrmData
ExtUserPrmData=681 "IQ-Profil K0"
Unsigned8 0xF8 0x00-0xFF
Prm_Text_Ref=80
EndExtUserPrmData
ExtUserPrmData=682 "AFI-Wert K0"
Unsigned8 0x00 0x00-0xFF
EndExtUserPrmData
ExtUserPrmData=683 "Transpondertyp K0"
Bit(0) 0 0-1
Prm_Text_Ref=81
EndExtUserPrmData
ExtUserPrmData=684 "IQ-Profil K4"
Unsigned8 0xF8 0x00-0xFF
Prm_Text_Ref=80
EndExtUserPrmData
ExtUserPrmData=685 "AFI-Wert K4"
Unsigned8 0x00 0x00-0xFF
EndExtUserPrmData
ExtUserPrmData=686 "Transpondertyp K4"
Bit(0) 0 0-1
Prm_Text_Ref=81
EndExtUserPrmData
ExtUserPrmData=687 "Mode"
BitArea(0-1) 1 1,3
Prm_Text_Ref=82
EndExtUserPrmData
ExtUserPrmData=688 "Kanal 0 mit Kurzschlusspruefung"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=689 "Kanal 1 mit Kurzschlusspruefung"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=690 "Kanal 2 mit Kurzschlusspruefung"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=691 "Kanal 3 mit Kurzschlusspruefung"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=692 "Kanal 4 mit Kurzschlusspruefung"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=693 "Kanal 5 mit Kurzschlusspruefung"
Bit(5) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=694 "Kanal 6 mit Kurzschlusspruefung"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=695 "Kanal 7 mit Kurzschlusspruefung"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=700 "Diag: Freigabe Kanal 0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=701 "Diag: Freigabe Kanal 1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=702 "Diag: Freigabe Kanal 2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=703 "Diag: Freigabe Kanal 3"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=704 "Diag: Freigabe Kanal 4"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=705 "Diag: Freigabe Kanal 5"
Bit(5) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=706 "Diag: Freigabe Kanal 6"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=707 "Diag: Freigabe Kanal 7"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=708 "Diag: Drahtbruch Kanal 0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=709 "Diag: Drahtbruch Kanal 1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=710 "Diag: Drahtbruch Kanal 2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=711 "Diag: Drahtbruch Kanal 3"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=712 "Diag: Drahtbruch Kanal 4"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=713 "Diag: Drahtbruch Kanal 5"
Bit(5) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=714 "Diag: Drahtbruch Kanal 6"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=715 "Diag: Drahtbruch Kanal 7"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=716 "Diag: Freigabe HART Kanal 0"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=717 "Diag: Freigabe HART Kanal 1"
Bit(1) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=718 "Diag: Freigabe HART Kanal 2"
Bit(2) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=719 "Diag: Freigabe HART Kanal 3"
Bit(3) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=720 "Diag: Freigabe HART Kanal 4"
Bit(4) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=721 "Diag: Freigabe HART Kanal 5"
Bit(5) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=722 "Diag: Freigabe HART Kanal 6"
Bit(6) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=723 "Diag: Freigabe HART Kanal 7"
Bit(7) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=724 "Alarmgenerierung"
Bit(0) 0 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=725 "Alarmauswahl"
BitArea(0-1) 3 0-3
Prm_Text_Ref=83
EndExtUserPrmData
ExtUserPrmData=726 "Reaktion auf CPU-STOP"
BitArea(0-2) 4 0-4
Prm_Text_Ref=84
EndExtUserPrmData
ExtUserPrmData=727 "Device Adresse (1...247)"
Unsigned8 0x01 0x01-0xF7
EndExtUserPrmData
ExtUserPrmData=728 "Kommunikation"
Bit(0) 0 0-1
Prm_Text_Ref=85
EndExtUserPrmData
ExtUserPrmData=729 "Ersatzwert Kanal 0...3"
BitArea(0-3) 0 0-15
Prm_Text_Ref=86
EndExtUserPrmData
ExtUserPrmData=730 "Auto-Kalibrierung"
Bit(0) 1 0-1
Prm_Text_Ref=4
EndExtUserPrmData
ExtUserPrmData=732 "Integrationszeit(ms)"
BitArea(0-1) 2 000-003
Prm_Text_Ref=6
EndExtUserPrmData
ExtUserPrmData=733 "Messart/Messbereich Kanal 0"
BitArea(0-7) 20 000-235
Prm_Text_Ref=87
EndExtUserPrmData
ExtUserPrmData=734 "Messart/Messbereich Kanal 1"
BitArea(0-7) 20 000-235
Prm_Text_Ref=87
EndExtUserPrmData
ExtUserPrmData=735 "Messart/Messbereich Kanal 2"
BitArea(0-7) 20 000-235
Prm_Text_Ref=87
EndExtUserPrmData
ExtUserPrmData=736 "Messart/Messbereich Kanal 3"
BitArea(0-7) 20 000-235
Prm_Text_Ref=87
EndExtUserPrmData
ExtUserPrmData=737 "Messart/Messbereich Kanal 4"
BitArea(0-7) 20 000-235
Prm_Text_Ref=87
EndExtUserPrmData
ExtUserPrmData=738 "Messart/Messbereich Kanal 5"
BitArea(0-7) 20 000-235
Prm_Text_Ref=87
EndExtUserPrmData
ExtUserPrmData=739 "Glaettung Kanal 0"
BitArea(0-1) 0 0-3
Prm_Text_Ref=33
EndExtUserPrmData
ExtUserPrmData=740 "Glaettung Kanal 1"
BitArea(0-1) 0 0-3
Prm_Text_Ref=33
EndExtUserPrmData
ExtUserPrmData=741 "Glaettung Kanal 2"
BitArea(0-1) 0 0-3
Prm_Text_Ref=33
EndExtUserPrmData
ExtUserPrmData=742 "Glaettung Kanal 3"
BitArea(0-1) 0 0-3
Prm_Text_Ref=33
EndExtUserPrmData
ExtUserPrmData=743 "Glaettung Kanal 4"
BitArea(0-1) 0 0-3
Prm_Text_Ref=33
EndExtUserPrmData
ExtUserPrmData=744 "Glaettung Kanal 5"
BitArea(0-1) 0 0-3
Prm_Text_Ref=33
EndExtUserPrmData
ExtUserPrmData=745 "Thermoelem. durchgebrannt Kanal0"
Bit(2) 0 0-1
Prm_Text_Ref=37
EndExtUserPrmData
ExtUserPrmData=746 "Thermoelem. durchgebrannt Kanal1"
Bit(2) 0 0-1
Prm_Text_Ref=37
EndExtUserPrmData
ExtUserPrmData=747 "Thermoelem. durchgebrannt Kanal2"
Bit(2) 0 0-1
Prm_Text_Ref=37
EndExtUserPrmData
ExtUserPrmData=748 "Thermoelem. durchgebrannt Kanal3"
Bit(2) 0 0-1
Prm_Text_Ref=37
EndExtUserPrmData
ExtUserPrmData=749 "Thermoelem. durchgebrannt Kanal4"
Bit(2) 0 0-1
Prm_Text_Ref=37
EndExtUserPrmData
ExtUserPrmData=750 "Thermoelem. durchgebrannt Kanal5"
Bit(2) 0 0-1
Prm_Text_Ref=37
EndExtUserPrmData
ExtUserPrmData=751 "Ext. Vergleichsstelle Kanal 0"
Bit(3) 0 0-1
Prm_Text_Ref=89
EndExtUserPrmData
ExtUserPrmData=752 "Ext. Vergleichsstelle Kanal 1"
Bit(3) 0 0-1
Prm_Text_Ref=89
EndExtUserPrmData
ExtUserPrmData=753 "Ext. Vergleichsstelle Kanal 2"
Bit(3) 0 0-1
Prm_Text_Ref=89
EndExtUserPrmData
ExtUserPrmData=754 "Ext. Vergleichsstelle Kanal 3"
Bit(3) 0 0-1
Prm_Text_Ref=89
EndExtUserPrmData
ExtUserPrmData=755 "Ext. Vergleichsstelle Kanal 4"
Bit(3) 0 0-1
Prm_Text_Ref=89
EndExtUserPrmData
ExtUserPrmData=756 "Ext. Vergleichsstelle Kanal 5"
Bit(3) 0 0-1
Prm_Text_Ref=89
EndExtUserPrmData
ExtUserPrmData=757 "Temp.-Koeffizient Kanal 0"
BitArea(4-7) 0 0-5
Prm_Text_Ref=88
EndExtUserPrmData
ExtUserPrmData=758 "Temp.-Koeffizient Kanal 1"
BitArea(4-7) 0 0-5
Prm_Text_Ref=88
EndExtUserPrmData
ExtUserPrmData=759 "Temp.-Koeffizient Kanal 2"
BitArea(4-7) 0 0-5
Prm_Text_Ref=88
EndExtUserPrmData
ExtUserPrmData=760 "Temp.-Koeffizient Kanal 3"
BitArea(4-7) 0 0-5
Prm_Text_Ref=88
EndExtUserPrmData
ExtUserPrmData=761 "Temp.-Koeffizient Kanal 4"
BitArea(4-7) 0 0-5
Prm_Text_Ref=88
EndExtUserPrmData
ExtUserPrmData=762 "Temp.-Koeffizient Kanal 5"
BitArea(4-7) 0 0-5
Prm_Text_Ref=88
EndExtUserPrmData
ExtUserPrmData=763 "Temperatur-Einheit"
BitArea(3-4) 0 0,1,2
Prm_Text_Ref=90
EndExtUserPrmData
ExtUserPrmData=764 "Mess:Art/Bereich Kanal 0"
BitArea(0-7) 25 000-157
Prm_Text_Ref=91
EndExtUserPrmData
ExtUserPrmData=765 "Mess:Art/Bereich Kanal 1"
BitArea(0-7) 25 000-157
Prm_Text_Ref=91
EndExtUserPrmData
ExtUserPrmData=766 "Mess:Art/Bereich Kanal 2"
BitArea(0-7) 25 000-157
Prm_Text_Ref=91
EndExtUserPrmData
ExtUserPrmData=767 "Mess:Art/Bereich Kanal 3"
BitArea(0-7) 25 000-157
Prm_Text_Ref=91
EndExtUserPrmData
ExtUserPrmData=768 "Mess:Art/Bereich Kanal 4"
BitArea(0-7) 25 000-157
Prm_Text_Ref=91
EndExtUserPrmData
ExtUserPrmData=769 "Mess:Art/Bereich Kanal 5"
BitArea(0-7) 25 000-157
Prm_Text_Ref=91
EndExtUserPrmData
ExtUserPrmData=770 "Mess:Art/Bereich Kanal 6"
BitArea(0-7) 25 000-157
Prm_Text_Ref=91
EndExtUserPrmData
ExtUserPrmData=771 "Mess:Art/Bereich Kanal 7"
BitArea(0-7) 25 000-157
Prm_Text_Ref=91
EndExtUserPrmData
;--------------------------------------------------------------
ExtUserPrmData=1001 "Unbundled H-KIR"
Bit(6) 0 0-1
Prm_Text_Ref=17
EndExtUserPrmData
ExtUserPrmData=1002 "MLFB"
Bit(0) 0 0-1
Prm_Text_Ref=500
EndExtUserPrmData

; ============================
; <Unit-Definition-List>
; ============================
GSD_Revision=5
Vendor_Name="SIEMENS"
Model_Name="ET 200M (IM153-2) DPV1, H, 12IO"
Revision="V1.3"
Ident_Number=0x801E
Protocol_Ident=0
Station_Type=0
Hardware_Release="1"
Software_Release="V5.0.9"
Info_Text="Busanschaltung fuer S7-300 SMs, bis zu 12 Peripheriemodule steckbar, Baugruppentausch im Betrieb, unterstuetzt Taktsynchronitaet und H-Betrieb im redundanten Aufbau"
9.6_supp=1
19.2_supp=1
93.75_supp=1
187.5_supp=1
500_supp=1
45.45_supp=1
1.5M_supp=1
3M_supp=1
6M_supp=1
12M_supp=1
MaxTsdr_9.6=15
MaxTsdr_19.2=15
MaxTsdr_45.45=15
MaxTsdr_93.75=15
MaxTsdr_187.5=15
MaxTsdr_500=15
MaxTsdr_1.5M=25
MaxTsdr_3M=50
MaxTsdr_6M=100
MaxTsdr_12M=200
Implementation_Type="IBC16"
Bitmap_Device="IM153_1N"
Bitmap_SF="IM153_1S"
; Slave-Specification:
OrderNumber="6ES7 153-2BA*2-0XB0"
Freeze_Mode_supp=1
Sync_Mode_supp=1
Auto_Baud_supp=1
Set_Slave_Add_supp=0
Fail_Safe=1
Min_Slave_Intervall=1
Max_Diag_Data_Len=130
Modul_Offset=1
Slave_Family=3@ET200M
Modular_Station=1
Max_Module=15
Max_Input_Len=244
Max_Output_Len=244
Max_Data_Len=488
; UserPrmData: Length and Preset:
Max_User_Prm_Data_Len=237
; DPV1-Status
Ext_User_Prm_Data_Const(0)=0x80,0x00,0x08
; User_Prm_Structure
Ext_User_Prm_Data_Const(3)=0x09,0x81,0x00,0x00,0x82,0x00,0x00,0x80,0x03
;"Abwahl von Diagnosebloecken"
;"Kennungsbezogene Diagnose, Bit 0"
Ext_User_Prm_Data_Ref(8)=511
;"Modulstatus, Bit 1"
Ext_User_Prm_Data_Ref(8)=512
;"Kanalbezogene Diagnose, Bit 6"
Ext_User_Prm_Data_Ref(8)=513
;"Format der Analogwerte, Bit 0"
Ext_User_Prm_Data_Ref(10)=3
;"Unbundled H-KIR, Bit 6"
Ext_User_Prm_Data_Ref(10)=1001
;MLFB-Auswahl
Ext_User_Prm_Data_Ref(11)=1002
; DPV1 keywords
Diag_Update_Delay=7
DPV1_Slave=1
C1_Read_Write_supp=1
C1_Max_Data_Len=240
C1_Response_Timeout=100
C2_Read_Write_supp=1
C2_Max_Data_Len=240
C2_Response_Timeout=100
C2_Max_Count_Channels=10
Max_Initiate_PDU_Length=64
Diagnostic_Alarm_supp=1
Process_Alarm_supp=1
Pull_Plug_Alarm_supp=1
Extra_Alarm_SAP_supp=1
Alarm_Type_Mode_supp=1
WD_Base_1ms_supp=1
Check_Cfg_Mode=1
Publisher_supp=1
; Revision 4 keywords
Prm_Block_Structure_supp=1
; Isochron Mode
Isochron_Mode_supp=1
Isochron_Mode_required=0
TBASE_DP=375    ;equal to 375*1/12µs=31,25µs
TDP_MIN=16      ;equal to 16*31,25µs=500µs
TDP_MAX=1024    ;equal to 1024*31,25µs=32ms
T_PLL_W_MAX=15  ;equal to 15*1/12µs=1,25µs
TBASE_IO=375    ;equal to 375*1/12µs=31,25µs
TI_MIN=1        ;equal to 375*1/12µs=31,25µs
TO_MIN=1        ;equal to 375*1/12µs=31,25µs
; Redundancy
PrmCmd_supp=1
Slave_Max_Switch_Over_Time=3
Slave_Redundancy_supp=8
;Time Sync
Time_Sync_supp=1
;I&M
DS248_FCT=0xF111
Ident_maintenance_supp=1
;<Channel-Diag>
Channel_Diag(16) = "Parametrierfehler"
Channel_Diag(17) = "Geber- oder Lastspannung fehlt"
Channel_Diag(18) = "Sicherung defekt"
Channel_Diag(19) = "Kommunikationsfehler"
Channel_Diag(20) = "Massefehler"
Channel_Diag(21) = "Referenzkanalfehler"
Channel_Diag(22) = "Prozessalarm verloren"
Channel_Diag(23) = "Aktorwarnung"
Channel_Diag(24) = "Aktorabschaltung"
Channel_Diag(25) = "Sicherheitsgericht. Abschalt."
Channel_Diag(26) = "externer Fehler"
Channel_Diag(27) = "unklarer Fehler"
Channel_Diag(29) = "Fehler 1 in Aktor/Sensor"
Channel_Diag(30) = "Fehler 2 in Aktor/Sensor"
;"Diagnosetexte fuer Modulstatus"
UnitDiagType=130
X_Unit_Diag_Area = 30-31
X_Value(1) = "Slot 4: Modulfehler"
X_Value(2) = "Slot 4: falsches Modul"
X_Value(3) = "Slot 4: kein Modul"
X_Unit_Diag_Area_End
X_Unit_Diag_Area = 32-33
X_Value(1) = "Slot 5: Modulfehler"
X_Value(2) = "Slot 5: falsches Modul"
X_Value(3) = "Slot 5: kein Modul"
X_Unit_Diag_Area_End
X_Unit_Diag_Area = 34-35
X_Value(1) = "Slot 6: Modulfehler"
X_Value(2) = "Slot 6: falsches Modul"
X_Value(3) = "Slot 6: kein Modul"
X_Unit_Diag_Area_End
X_Unit_Diag_Area = 36-37
X_Value(1) = "Slot 7: Modulfehler"
X_Value(2) = "Slot 7: falsches Modul"
X_Value(3) = "Slot 7: kein Modul"
X_Unit_Diag_Area_End
X_Unit_Diag_Area = 38-39
X_Value(1) = "Slot 8: Modulfehler"
X_Value(2) = "Slot 8: falsches Modul"
X_Value(3) = "Slot 8: kein Modul"
X_Unit_Diag_Area_End
X_Unit_Diag_Area = 40-41
X_Value(1) = "Slot 9: Modulfehler"
X_Value(2) = "Slot 9: falsches Modul"
X_Value(3) = "Slot 9: kein Modul"
X_Unit_Diag_Area_End
X_Unit_Diag_Area = 42-43
X_Value(1) = "Slot 10: Modulfehler"
X_Value(2) = "Slot 10: falsches Modul"
X_Value(3) = "Slot 10: kein Modul"
X_Unit_Diag_Area_End
X_Unit_Diag_Area = 44-45
X_Value(1) = "Slot 11: Modulfehler"
X_Value(2) = "Slot 11: falsches Modul"
X_Value(3) = "Slot 11: kein Modul"
X_Unit_Diag_Area_End
X_Unit_Diag_Area = 46-47
X_Value(1) = "Slot 12: Modulfehler"
X_Value(2) = "Slot 12: falsches Modul"
X_Value(3) = "Slot 12: kein Modul"
X_Unit_Diag_Area_End
X_Unit_Diag_Area = 48-49
X_Value(1) = "Slot 13: Modulfehler"
X_Value(2) = "Slot 13: falsches Modul"
X_Value(3) = "Slot 13: kein Modul"
X_Unit_Diag_Area_End
X_Unit_Diag_Area = 50-51
X_Value(1) = "Slot 14: Modulfehler"
X_Value(2) = "Slot 14: falsches Modul"
X_Value(3) = "Slot 14: kein Modul"
X_Unit_Diag_Area_End
X_Unit_Diag_Area = 52-53
X_Value(1) = "Slot 15: Modulfehler"
X_Value(2) = "Slot 15: falsches Modul"
X_Value(3) = "Slot 15: kein Modul"
X_Unit_Diag_Area_End
EndUnitDiagType
; ============================
; <Module-Definition-List>
; ============================
FixPresetModules=1
Module="Config for Slot1" 0x04,0x00,0x00,0xAD,0xC4
1
Preset=1
EndModule
Module="Config for Slot2" 0x04,0x00,0x00,0x0B,0x41
2
Preset=1
EndModule
Module="Config for Slot3" 0x04,0x00,0x00,0x8F,0xC0
3
Preset=1
EndModule
Module="6ES7 321-7RD00-0AB0        4DE" 0x43,0x00,0x00,0x1F,0xC1
4
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=72
Ext_User_Prm_Data_Ref(5)=73
Ext_User_Prm_Data_Ref(6)=74
Ext_User_Prm_Data_Ref(7)=75
Ext_User_Prm_Data_Ref(8)=76
Ext_User_Prm_Data_Ref(9)=77
Ext_User_Prm_Data_Ref(6)=78
Ext_User_Prm_Data_Ref(7)=79
Ext_User_Prm_Data_Ref(8)=80
Ext_User_Prm_Data_Ref(9)=81
Ext_User_Prm_Data_Ref(15)=82
Ext_User_Prm_Data_Ref(15)=83
Ext_User_Prm_Data_Ref(16)=84
Ext_User_Prm_Data_Ref(16)=85
Ext_User_Prm_Data_Ref(16)=86
Ext_User_Prm_Data_Ref(16)=87
Ext_User_Prm_Data_Ref(16)=88
Ext_User_Prm_Data_Ref(16)=89
Ext_User_Prm_Data_Ref(16)=90
Ext_User_Prm_Data_Ref(16)=91
Info_Text="Digitaleingabebaugr. DI 4xNamur, mit Prozess- und Diagnosealarm, Wurzelung 1, online umparametrierbar, [EEx ib]"
EndModule
Module="6ES7 321-1FF01-0AA0        8DE" 0x43,0x00,0x00,0x9F,0xC1
5
Info_Text="Digitaleingabebaugr. DI8 120V...230V AC, Wurzelung 2"
EndModule
Module="6ES7 321-1FF10-0AA0        8DE" 0x43,0x00,0x00,0x9F,0xC1
113
Info_Text="Digitaleingabebaugr. DI 8xAC 120V/230V, Typ 2"
EndModule
Module="6ES7 321-1FF81-0AA0        8DE" 0x43,0x00,0x00,0x9F,0xC1
124
Info_Text="Digitaleingabebaugr. DI 8xAC 120/230V, erweiterte Umweltbedingungen"
EndModule
Module="6ES7 321-1BH01-0AA0       16DE" 0x43,0x01,0x00,0x9F,0xC2
6
Info_Text="Digitaleingabebaugr. DI16 24V, Wurzelung 16"
EndModule
Module="6ES7 321-1BH02-0AA0       16DE" 0x43,0x01,0x00,0x9F,0xC2
110
Info_Text="Digitaleingabebaugr. DI16 24V, Wurzelung 16"
EndModule
Module="6ES7 321-1BH10-0AA0       16DE" 0x43,0x01,0x00,0x9F,0xC2
99
Info_Text="Digitaleingabebaugr. DI16 24V, Wurzelung 16, HighSpeed, unterstuetzt Taktsynchronitaet"
EndModule
Module="6ES7 321-1BH50-0AA0       16DE" 0x43,0x01,0x00,0x9F,0xC2
8
Info_Text="Digitaleingabebaugr. DI16 24V, Wurzelung 16, M-lesend"
EndModule
Module="6ES7 321-1BH81-0AA0       16DE" 0x43,0x01,0x00,0x9F,0xC2
121
Info_Text="Digitaleingabebaugr. DI16 24V, Wurzelung 16, erweiterte Umweltbedingungen"
EndModule
Module="6ES7 321-1BH82-0AA0       16DE" 0x43,0x01,0x00,0x9F,0xC2
122
Info_Text="Digitaleingabebaugr. DI16 24V, Wurzelung 16, erweiterte Umweltbedingungen"
EndModule
Module="6ES7 321-1CH00-0AA0       16DE" 0x43,0x01,0x00,0x9F,0xC2
112
Info_Text="Digitaleingabebaugr. DI16 24/48VUC, Wurzelung 1"
EndModule
Module="6ES7 321-1CH20-0AA0       16DE" 0x43,0x01,0x00,0x9F,0xC2
108
Info_Text="Digitaleingabebaugr. DI16 48-125V DC, Wurzelung 8"
EndModule
Module="6ES7 321-1CH80-0AA0       16DE" 0x43,0x01,0x00,0x9F,0xC2
9
Info_Text="Digitaleingabebaugr. DI16 48-125V DC, Wurzelung 8, erweiterte Umweltbedingung"
EndModule
Module="6ES7 321-1EH01-0AA0       16DE" 0x43,0x01,0x00,0x9F,0xC2
7
Info_Text="Digitaleingabebaugr. DI16 120V AC, Wurzelung 8"
EndModule
Module="6ES7 321-1FH00-0AA0       16DE" 0x43,0x01,0x00,0x9F,0xC2
55
Info_Text="Digitaleingabebaugr. DI16AC 120V/230V, Wurzelung 4"
EndModule
Module="6ES7 321-7BH01-0AB0       16DE" 0x43,0x01,0x00,0x1F,0xC2
97
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=6
Ext_User_Prm_Data_Ref(5)=7
Ext_User_Prm_Data_Ref(6)=8
Ext_User_Prm_Data_Ref(10)=9
Ext_User_Prm_Data_Ref(6)=45
Ext_User_Prm_Data_Ref(7)=46
Ext_User_Prm_Data_Ref(8)=47
Ext_User_Prm_Data_Ref(9)=48
Ext_User_Prm_Data_Ref(10)=49
Ext_User_Prm_Data_Ref(11)=50
Ext_User_Prm_Data_Ref(12)=51
Ext_User_Prm_Data_Ref(13)=52
Ext_User_Prm_Data_Ref(15)=10
Ext_User_Prm_Data_Ref(15)=11
Ext_User_Prm_Data_Ref(16)=12
Ext_User_Prm_Data_Ref(16)=13
Ext_User_Prm_Data_Ref(16)=14
Ext_User_Prm_Data_Ref(16)=15
Ext_User_Prm_Data_Ref(16)=16
Ext_User_Prm_Data_Ref(16)=17
Ext_User_Prm_Data_Ref(16)=18
Ext_User_Prm_Data_Ref(16)=19
Ext_User_Prm_Data_Ref(17)=20
Ext_User_Prm_Data_Ref(17)=21
Ext_User_Prm_Data_Ref(17)=22
Ext_User_Prm_Data_Ref(17)=23
Ext_User_Prm_Data_Ref(17)=24
Ext_User_Prm_Data_Ref(17)=25
Ext_User_Prm_Data_Ref(17)=26
Ext_User_Prm_Data_Ref(17)=27
Info_Text="Digitaleingabebaugr. DI 16xDC24V, mit Prozess- und Diagnosealarm, Wurzelung 16, unterstuetzt Taktsynchronitaet"
EndModule
Module="6ES7 321-7BH81-0AB0       16DE" 0x43,0x01,0x00,0x1F,0xC2
98
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=6
Ext_User_Prm_Data_Ref(5)=7
Ext_User_Prm_Data_Ref(6)=8
Ext_User_Prm_Data_Ref(10)=9
Ext_User_Prm_Data_Ref(6)=45
Ext_User_Prm_Data_Ref(7)=46
Ext_User_Prm_Data_Ref(8)=47
Ext_User_Prm_Data_Ref(9)=48
Ext_User_Prm_Data_Ref(10)=49
Ext_User_Prm_Data_Ref(11)=50
Ext_User_Prm_Data_Ref(12)=51
Ext_User_Prm_Data_Ref(13)=52
Ext_User_Prm_Data_Ref(15)=10
Ext_User_Prm_Data_Ref(15)=11
Ext_User_Prm_Data_Ref(16)=12
Ext_User_Prm_Data_Ref(16)=13
Ext_User_Prm_Data_Ref(16)=14
Ext_User_Prm_Data_Ref(16)=15
Ext_User_Prm_Data_Ref(16)=16
Ext_User_Prm_Data_Ref(16)=17
Ext_User_Prm_Data_Ref(16)=18
Ext_User_Prm_Data_Ref(16)=19
Ext_User_Prm_Data_Ref(17)=20
Ext_User_Prm_Data_Ref(17)=21
Ext_User_Prm_Data_Ref(17)=22
Ext_User_Prm_Data_Ref(17)=23
Ext_User_Prm_Data_Ref(17)=24
Ext_User_Prm_Data_Ref(17)=25
Ext_User_Prm_Data_Ref(17)=26
Ext_User_Prm_Data_Ref(17)=27
Info_Text="Digitaleingabebaugr. DI 16xDC24V, mit Prozess- und Diagnosealarm, Wurzelung 16, erweiterter Temperaturbereich, unterstuetzt Taktsynchronitaet"
EndModule
Module="6ES7 321-7TH00-0AB0 16DE_NAMUR" 0x43,0x83,0x00,0x08,0xC1
57
Info_Text="Digitaleingabebaugr. DI 16xNamur, mit Diagnose und Wertstatus, online umparametrierbar"
EndModule
Module="6ES7 321-1BL00-0AA0       32DE" 0x43,0x03,0x00,0x9F,0xC3
11
Info_Text="Digitaleingabebaugr. DI32 24V, Wurzelung 32"
EndModule
Module="6ES7 321-1BL80-0AA0       32DE" 0x43,0x03,0x00,0x9F,0xC3
123
Info_Text="Digitaleingabebaugr. DI32 24V, Wurzelung 32, erweiterte Umweltbedingungen"
EndModule
Module="6ES7 321-1EL00-0AA0       32DE" 0x43,0x03,0x00,0x9F,0xC3
12
Info_Text="Digitaleingabebaugr. 32DI 120V AC, Wurzelung 8"
EndModule
Module="6ES7 321-1BP00-0AA0        64DE" 0x43,0x07,0x00,0x9F,0xC4
90
Info_Text="Digitaleingabebaugr. DI64 24V, Wurzelung 16, P- oder M-lesend"
EndModule
Module="6ES7 322-5RD00-0AB0        4DA" 0x83,0x00,0x00,0x2F,0xC8
13
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=92
Ext_User_Prm_Data_Ref(6)=93
Ext_User_Prm_Data_Ref(7)=94
Ext_User_Prm_Data_Ref(8)=95
Ext_User_Prm_Data_Ref(9)=96
Ext_User_Prm_Data_Ref(6)=97
Ext_User_Prm_Data_Ref(7)=98
Ext_User_Prm_Data_Ref(8)=99
Ext_User_Prm_Data_Ref(9)=100
Ext_User_Prm_Data_Ref(6)=101
Ext_User_Prm_Data_Ref(7)=102
Ext_User_Prm_Data_Ref(8)=103
Ext_User_Prm_Data_Ref(9)=104
Ext_User_Prm_Data_Ref(17)=105
Ext_User_Prm_Data_Ref(17)=106
Ext_User_Prm_Data_Ref(17)=107
Ext_User_Prm_Data_Ref(18)=108
Ext_User_Prm_Data_Ref(18)=109
Ext_User_Prm_Data_Ref(18)=110
Ext_User_Prm_Data_Ref(18)=111
Info_Text="Digitalausgabebaugr. DO 4xDC15V/20mA, Diagnosealarm, Wurzelung 1, online umparametrierbar, [EEx ib]"
EndModule
Module="6ES7 322-5SD00-0AB0        4DA" 0x83,0x00,0x00,0x2F,0xC8
14
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=92
Ext_User_Prm_Data_Ref(6)=93
Ext_User_Prm_Data_Ref(7)=94
Ext_User_Prm_Data_Ref(8)=95
Ext_User_Prm_Data_Ref(9)=96
Ext_User_Prm_Data_Ref(6)=97
Ext_User_Prm_Data_Ref(7)=98
Ext_User_Prm_Data_Ref(8)=99
Ext_User_Prm_Data_Ref(9)=100
Ext_User_Prm_Data_Ref(6)=101
Ext_User_Prm_Data_Ref(7)=102
Ext_User_Prm_Data_Ref(8)=103
Ext_User_Prm_Data_Ref(9)=104
Ext_User_Prm_Data_Ref(17)=105
Ext_User_Prm_Data_Ref(17)=106
Ext_User_Prm_Data_Ref(17)=107
Ext_User_Prm_Data_Ref(18)=108
Ext_User_Prm_Data_Ref(18)=109
Ext_User_Prm_Data_Ref(18)=110
Ext_User_Prm_Data_Ref(18)=111
Info_Text="Digitalausgabebaugr. DO 4xDC24V/10mA, Diagnosealarm, Wurzelung 1, online umparametrierbar, [EEx ib]"
EndModule
Module="6ES7 322-1BF01-0AA0        8DA" 0x83,0x00,0x00,0xAF,0xC8
15
Info_Text="Digitalausgabebaugr. DO8 24V/2A, Wurzelung 4"
EndModule
Module="6ES7 322-1CF00-0AA0        8DA" 0x83,0x00,0x00,0xAF,0xC8
137
Info_Text="Digitalausgabebaugr. DO8 48-125V DC/1.5A, Wurzelung 4"
EndModule
Module="6ES7 322-1CF80-0AA0        8DA" 0x83,0x00,0x00,0xAF,0xC8
20
Info_Text="Digitalausgabebaugr. DO8 48-125V DC/1.5A, Wurzelung 4, erweiterte Umweltbedingung"
EndModule
Module="6ES7 322-1FF01-0AA0        8DA" 0x83,0x00,0x00,0xAF,0xC8
16
Info_Text="Digitalausgabebaugr. DO8 120...230V AC/1A, Wurzelung 4, Si."
EndModule
Module="6ES7 322-1FF81-0AA0        8DA" 0x83,0x00,0x00,0xAF,0xC8
126
Info_Text="Digitalausgabebaugr. DO8xAC120/230V/1A, erweiterte Umweltbedingungen"
EndModule
Module="6ES7 322-1HF01-0AA0        8DA" 0x83,0x00,0x00,0xAF,0xC8
17
Info_Text="Digitalausgabebaugr.  8REL 24V DC/2A, 230V AC/2A, Wurzelung 2"
EndModule
Module="6ES7 322-1HF10-0AA0        8DA" 0x83,0x00,0x00,0xAF,0xC8
119
Info_Text="Digitalausgabebaugr.  8REL,230V AC/8A, Wurzelung 1"
EndModule
Module="6ES7 322-1HF20-0AA0        8DA" 0x83,0x00,0x00,0xAF,0xC8
19
Info_Text="Digitalausgabebaugr. 8REL 24V DC/5A, 230V AC/5A, Wurzelung 1, mit Ueberspannungs-Schutzelement"
EndModule
Module="6ES7 322-1HF80-0AA0        8DA" 0x83,0x00,0x00,0xAF,0xC8
120
Info_Text="Digitalausgabebaugr. DO 8xREL, 230V AC/8A, Wurzelung 1, erweiterte Umweltbedingungen"
EndModule
Module="6ES7 322-5FF00-0AB0        8DA" 0x83,0x00,0x00,0x2F,0xC8
95
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x02,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=491
Ext_User_Prm_Data_Ref(17)=492
Ext_User_Prm_Data_Ref(17)=494
Ext_User_Prm_Data_Ref(18)=495
Ext_User_Prm_Data_Ref(18)=496
Ext_User_Prm_Data_Ref(18)=497
Ext_User_Prm_Data_Ref(18)=498
Ext_User_Prm_Data_Ref(18)=499
Ext_User_Prm_Data_Ref(18)=500
Ext_User_Prm_Data_Ref(18)=501
Ext_User_Prm_Data_Ref(18)=502
Info_Text="Digitalausgabebaugr. DO8, online umparametrierbar"
EndModule
Module="6ES7 322-5HF00-0AB0        8DA" 0x83,0x00,0x00,0x2F,0xC8
94
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x02,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=491
Ext_User_Prm_Data_Ref(17)=492
Ext_User_Prm_Data_Ref(17)=494
Ext_User_Prm_Data_Ref(18)=495
Ext_User_Prm_Data_Ref(18)=496
Ext_User_Prm_Data_Ref(18)=497
Ext_User_Prm_Data_Ref(18)=498
Ext_User_Prm_Data_Ref(18)=499
Ext_User_Prm_Data_Ref(18)=500
Ext_User_Prm_Data_Ref(18)=501
Ext_User_Prm_Data_Ref(18)=502
Info_Text="Digitalausgabebaugr. 8 x Relais 24V DC/5A,230V AC/5A, mit Diagnose, Wurzelung 1, mit Ueberspannungs-Schutzelement"
EndModule
Module="6ES7 322-8BF00-0AB0        8DA" 0x83,0x00,0x00,0x2F,0xC8
21
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=28
Ext_User_Prm_Data_Ref(6)=29
Ext_User_Prm_Data_Ref(7)=30
Ext_User_Prm_Data_Ref(8)=31
Ext_User_Prm_Data_Ref(9)=32
Ext_User_Prm_Data_Ref(10)=33
Ext_User_Prm_Data_Ref(11)=34
Ext_User_Prm_Data_Ref(12)=35
Ext_User_Prm_Data_Ref(13)=36
Ext_User_Prm_Data_Ref(6)=37
Ext_User_Prm_Data_Ref(7)=38
Ext_User_Prm_Data_Ref(8)=39
Ext_User_Prm_Data_Ref(9)=40
Ext_User_Prm_Data_Ref(10)=41
Ext_User_Prm_Data_Ref(11)=42
Ext_User_Prm_Data_Ref(12)=43
Ext_User_Prm_Data_Ref(13)=44
Ext_User_Prm_Data_Ref(6)=45
Ext_User_Prm_Data_Ref(7)=46
Ext_User_Prm_Data_Ref(8)=47
Ext_User_Prm_Data_Ref(9)=48
Ext_User_Prm_Data_Ref(10)=49
Ext_User_Prm_Data_Ref(11)=50
Ext_User_Prm_Data_Ref(12)=51
Ext_User_Prm_Data_Ref(13)=52
Ext_User_Prm_Data_Ref(6)=53
Ext_User_Prm_Data_Ref(7)=54
Ext_User_Prm_Data_Ref(8)=55
Ext_User_Prm_Data_Ref(9)=56
Ext_User_Prm_Data_Ref(10)=57
Ext_User_Prm_Data_Ref(11)=58
Ext_User_Prm_Data_Ref(12)=59
Ext_User_Prm_Data_Ref(13)=60
Ext_User_Prm_Data_Ref(17)=492
Ext_User_Prm_Data_Ref(17)=63
Ext_User_Prm_Data_Ref(18)=64
Ext_User_Prm_Data_Ref(18)=65
Ext_User_Prm_Data_Ref(18)=66
Ext_User_Prm_Data_Ref(18)=67
Ext_User_Prm_Data_Ref(18)=68
Ext_User_Prm_Data_Ref(18)=69
Ext_User_Prm_Data_Ref(18)=70
Ext_User_Prm_Data_Ref(18)=71
Info_Text="Digitalausgabebaugr. DO8xDC24V/0.5A, Diagnosealarm, Wurzelung 8, online umparametrierbar"
EndModule
Module="6ES7 322-8BF80-0AB0        8DA" 0x83,0x00,0x00,0x2F,0xC8
127
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=28
Ext_User_Prm_Data_Ref(6)=29
Ext_User_Prm_Data_Ref(7)=30
Ext_User_Prm_Data_Ref(8)=31
Ext_User_Prm_Data_Ref(9)=32
Ext_User_Prm_Data_Ref(10)=33
Ext_User_Prm_Data_Ref(11)=34
Ext_User_Prm_Data_Ref(12)=35
Ext_User_Prm_Data_Ref(13)=36
Ext_User_Prm_Data_Ref(6)=37
Ext_User_Prm_Data_Ref(7)=38
Ext_User_Prm_Data_Ref(8)=39
Ext_User_Prm_Data_Ref(9)=40
Ext_User_Prm_Data_Ref(10)=41
Ext_User_Prm_Data_Ref(11)=42
Ext_User_Prm_Data_Ref(12)=43
Ext_User_Prm_Data_Ref(13)=44
Ext_User_Prm_Data_Ref(6)=45
Ext_User_Prm_Data_Ref(7)=46
Ext_User_Prm_Data_Ref(8)=47
Ext_User_Prm_Data_Ref(9)=48
Ext_User_Prm_Data_Ref(10)=49
Ext_User_Prm_Data_Ref(11)=50
Ext_User_Prm_Data_Ref(12)=51
Ext_User_Prm_Data_Ref(13)=52
Ext_User_Prm_Data_Ref(6)=53
Ext_User_Prm_Data_Ref(7)=54
Ext_User_Prm_Data_Ref(8)=55
Ext_User_Prm_Data_Ref(9)=56
Ext_User_Prm_Data_Ref(10)=57
Ext_User_Prm_Data_Ref(11)=58
Ext_User_Prm_Data_Ref(12)=59
Ext_User_Prm_Data_Ref(13)=60
Ext_User_Prm_Data_Ref(17)=492
Ext_User_Prm_Data_Ref(17)=63
Ext_User_Prm_Data_Ref(18)=64
Ext_User_Prm_Data_Ref(18)=65
Ext_User_Prm_Data_Ref(18)=66
Ext_User_Prm_Data_Ref(18)=67
Ext_User_Prm_Data_Ref(18)=68
Ext_User_Prm_Data_Ref(18)=69
Ext_User_Prm_Data_Ref(18)=70
Ext_User_Prm_Data_Ref(18)=71
Info_Text="Digitalausgabebaugr. DO8xDC24V/0.5A, mit Diagnose, online umparametrierbar, erweiterte Umweltbedingungen"
EndModule
Module="6ES7 322-1BH01-0AA0       16DA" 0x83,0x01,0x00,0xAF,0xD0
22
Info_Text="Digitalausgabebaugr. DO16 24V/0.5A, Wurzelung 8"
EndModule
Module="6ES7 322-1BH10-0AA0       16DA" 0x83,0x01,0x00,0xAF,0xD0
100
Info_Text="Digitalausgabebaugr. DO16 24V/0,5A, Wurzelung 8, High Speed, unterstuetzt Taktsynchronitaet"
EndModule
Module="6ES7 322-1BH81-0AA0       16DA" 0x83,0x01,0x00,0xAF,0xD0
125
Info_Text="Digitalausgabebaugr. DO16 24V/0,5A, Wurzelung 8, erweiterte Umweltbedingungen"
EndModule
Module="6ES7 322-1EH01-0AA0       16DA" 0x83,0x01,0x00,0xAF,0xD0
23
Info_Text="Digitalausgabebaugr. DO16 120V AC/0.5A, Wurzelung 4, Si."
EndModule
Module="6ES7 322-1FH00-0AA0       16DA" 0x83,0x01,0x00,0xAF,0xD0
56
Info_Text="Digitalausgabebaugr. DO16 AC 120V/230V/0,5A, Wurzelung 8"
EndModule
Module="6ES7 322-1HH01-0AA0       16DA" 0x83,0x01,0x00,0xAF,0xD0
114
Info_Text="Digitalausgabebaugr. 16REL 24V DC/2A, 120V/2A, 230V/2A, Wurzelung 16"
EndModule
Module="6ES7 322-5GH00-0AB0       16DA" 0x83,0x01,0x00,0x2F,0xD0
96
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x02,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=491
Ext_User_Prm_Data_Ref(17)=492
Ext_User_Prm_Data_Ref(17)=494
Ext_User_Prm_Data_Ref(18)=495
Ext_User_Prm_Data_Ref(18)=496
Ext_User_Prm_Data_Ref(18)=497
Ext_User_Prm_Data_Ref(18)=498
Ext_User_Prm_Data_Ref(18)=499
Ext_User_Prm_Data_Ref(18)=500
Ext_User_Prm_Data_Ref(18)=501
Ext_User_Prm_Data_Ref(18)=502
Ext_User_Prm_Data_Ref(19)=503
Ext_User_Prm_Data_Ref(19)=504
Ext_User_Prm_Data_Ref(19)=505
Ext_User_Prm_Data_Ref(19)=506
Ext_User_Prm_Data_Ref(19)=507
Ext_User_Prm_Data_Ref(19)=508
Ext_User_Prm_Data_Ref(19)=509
Ext_User_Prm_Data_Ref(19)=510
Info_Text="Digitalausgabebaugr. DO16 24/48VUC, mit Diagnosealarmen, Wurzelung 1"
EndModule
Module="6ES7 322-8BH00-0AB0   16DA_24V" 0x83,0x01,0x00,0x08,0xC1
58
Ext_Module_Prm_Data_Len=09
Ext_User_Prm_Data_Const(0)=0x09,0x5F,0x04,0x01,0x04,0x02,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=28
Ext_User_Prm_Data_Ref(5)=417
Ext_User_Prm_Data_Ref(6)=64
Ext_User_Prm_Data_Ref(6)=65
Ext_User_Prm_Data_Ref(6)=66
Ext_User_Prm_Data_Ref(6)=67
Ext_User_Prm_Data_Ref(6)=68
Ext_User_Prm_Data_Ref(6)=69
Ext_User_Prm_Data_Ref(6)=70
Ext_User_Prm_Data_Ref(6)=71
Ext_User_Prm_Data_Ref(7)=418
Ext_User_Prm_Data_Ref(7)=419
Ext_User_Prm_Data_Ref(7)=420
Ext_User_Prm_Data_Ref(7)=421
Ext_User_Prm_Data_Ref(7)=422
Ext_User_Prm_Data_Ref(7)=423
Ext_User_Prm_Data_Ref(7)=424
Ext_User_Prm_Data_Ref(7)=425
Info_Text="Digitalausgabebaugr. DO 16xDC24V/0,5A, mit Diagnose, online umparametrierbar"
EndModule
Module="6ES7 322-8BH01-0AB0   16DA_24V" 0x83,0x01,0x00,0x08,0xC1
142
Ext_Module_Prm_Data_Len=09
Ext_User_Prm_Data_Const(0)=0x09,0x5F,0x04,0x01,0x04,0x02,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=28
Ext_User_Prm_Data_Ref(5)=417
Ext_User_Prm_Data_Ref(6)=64
Ext_User_Prm_Data_Ref(6)=65
Ext_User_Prm_Data_Ref(6)=66
Ext_User_Prm_Data_Ref(6)=67
Ext_User_Prm_Data_Ref(6)=68
Ext_User_Prm_Data_Ref(6)=69
Ext_User_Prm_Data_Ref(6)=70
Ext_User_Prm_Data_Ref(6)=71
Ext_User_Prm_Data_Ref(7)=418
Ext_User_Prm_Data_Ref(7)=419
Ext_User_Prm_Data_Ref(7)=420
Ext_User_Prm_Data_Ref(7)=421
Ext_User_Prm_Data_Ref(7)=422
Ext_User_Prm_Data_Ref(7)=423
Ext_User_Prm_Data_Ref(7)=424
Ext_User_Prm_Data_Ref(7)=425
Info_Text="Digitalausgabebaugr. DO 16xDC24V/0,5A, mit Diagnose, online umparametrierbar"
EndModule
Module="6ES7 322-1BL00-0AA0       32DA" 0x83,0x03,0x00,0xAF,0xD8
25
Info_Text="Digitalausgabebaugr. DO32 24V/0.5A, Wurzelung 8"
EndModule
Module="6ES7 322-1EL00-0AA0       32DA" 0x83,0x03,0x00,0xAF,0xD8
26
Info_Text="Digitalausgabebaugr. 32DO 120V AC/1A, Wurzelung 8"
EndModule
Module="6ES7 322-1FL00-0AA0       32DA" 0x83,0x03,0x00,0xAF,0xD8
107
Info_Text="Digitalausgabebaugr. 32DO 230V AC/1A, Wurzelung 8"
EndModule
Module="6ES7 322-1BP00-0AA0        64DA" 0x83,0x07,0x00,0xAF,0xE0
91
Info_Text="Digitalausgabebaugr. DO64 24V/0.3A, Wurzelung 16, P-schaltend"
EndModule
Module="6ES7 322-1BP50-0AA0        64DA" 0x83,0x07,0x00,0xAF,0xE0
89
Info_Text="Digitalausgabebaugr. DO64 24V/0.3A, Wurzelung 16, M-schaltend"
EndModule
Module="6ES7 323-1BH01-0AA0        8DX" 0xC2,0x00,0x00,0xBF,0xC9
115
Info_Text="Digitalein-/ausgabebaugr. DI 8/DO 8xDC24V/0,5A"
EndModule
Module="6ES7 323-1BH81-0AA0        8DX" 0xC2,0x00,0x00,0xBF,0xC9
128
Info_Text="Digitalein-/ausgabebaugr. DI 8/DO 8xDC24V/0,5A, Outdoor"
EndModule
Module="6ES7 323-1BL00-0AA0       16DX" 0xC2,0x01,0x01,0xBF,0xD2
28
Info_Text="Digitalein-/ausgabebaugr. DI16 24V+DO16 24V/0.5A"
EndModule
Module="6ES7 327-1BH00-0AB0    8DE/8DX" 0xC2,0x01,0x01,0x3F,0xD2
138
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=28
Ext_User_Prm_Data_Ref(20)=544
Ext_User_Prm_Data_Ref(20)=545
Ext_User_Prm_Data_Ref(20)=546
Ext_User_Prm_Data_Ref(20)=547
Ext_User_Prm_Data_Ref(20)=548
Ext_User_Prm_Data_Ref(20)=549
Ext_User_Prm_Data_Ref(20)=550
Ext_User_Prm_Data_Ref(20)=551
Info_Text="Digitalein-/ausgabebaugr. DI8 24V / DX8 kanalgranular parametrierbar als DI/DO 24V/0,5A Wurzelung 16"
EndModule
Module="6ES7 331-7KB02-0AB0        2AE" 0x43,0x41,0x00,0x15,0xC3
111
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x02,0x19,\
0x00,0x00,0x00,0x7F,0xFF,0x80,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=165
Ext_User_Prm_Data_Ref(5)=166
Ext_User_Prm_Data_Ref(6)=167
Ext_User_Prm_Data_Ref(7)=168
Ext_User_Prm_Data_Ref(7)=169
Ext_User_Prm_Data_Ref(8)=170
Ext_User_Prm_Data_Ref(9)=171
Ext_User_Prm_Data_Ref(13)=172
Ext_User_Prm_Data_Ref(15)=173
Info_Text="Analogeingabebaugr. AI2/12...14Bit"
EndModule
Module="6ES7 331-7KB81-0AB0        2AE" 0x43,0x41,0x00,0x15,0xC3
129
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x02,0x19,\
0x00,0x00,0x00,0x7F,0xFF,0x80,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=165
Ext_User_Prm_Data_Ref(5)=166
Ext_User_Prm_Data_Ref(6)=167
Ext_User_Prm_Data_Ref(7)=168
Ext_User_Prm_Data_Ref(7)=169
Ext_User_Prm_Data_Ref(8)=170
Ext_User_Prm_Data_Ref(9)=171
Ext_User_Prm_Data_Ref(13)=172
Ext_User_Prm_Data_Ref(15)=173
Info_Text="Analogeingabebaugr. AI2/12...14Bit, erweiterte Umweltbedingungen"
EndModule
Module="6ES7 331-7KB82-0AB0        2AE" 0x43,0x41,0x00,0x15,0xC3
130
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x02,0x19,\
0x00,0x00,0x00,0x7F,0xFF,0x80,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=165
Ext_User_Prm_Data_Ref(5)=166
Ext_User_Prm_Data_Ref(6)=167
Ext_User_Prm_Data_Ref(7)=168
Ext_User_Prm_Data_Ref(7)=169
Ext_User_Prm_Data_Ref(8)=170
Ext_User_Prm_Data_Ref(9)=171
Ext_User_Prm_Data_Ref(13)=172
Ext_User_Prm_Data_Ref(15)=173
Info_Text="Analogeingabebaugr. AI2/12...14Bit, erweiterte Umweltbedingungen"
EndModule
Module="6ES7 331-7TB00-0AB0   2AE_HART" 0xC2,0x47,0x47,0x3C,0xC1
34
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x0A,0x7C,\
0x7C,0x00,0x00,0x7F,0xFF,0x80,0x00,0x7F,0xFF,0x80,0x00
Ext_User_Prm_Data_Ref(2)=285
Ext_User_Prm_Data_Ref(5)=286
Ext_User_Prm_Data_Ref(5)=287
Ext_User_Prm_Data_Ref(6)=288
Ext_User_Prm_Data_Ref(6)=289
Ext_User_Prm_Data_Ref(7)=290
Ext_User_Prm_Data_Ref(7)=291
Ext_User_Prm_Data_Ref(7)=292
Ext_User_Prm_Data_Ref(8)=293
Ext_User_Prm_Data_Ref(8)=294
Ext_User_Prm_Data_Ref(9)=295
Ext_User_Prm_Data_Ref(10)=296
Ext_User_Prm_Data_Ref(13)=297
Ext_User_Prm_Data_Ref(15)=298
Ext_User_Prm_Data_Ref(17)=299
Ext_User_Prm_Data_Ref(19)=300
Info_Text="Analogeingabebaugr. AI2x0/4...20mA, mit HART-Kommunikation, online umparametrierbar, [EEx ib], nur in Verbindung mit IM153-2 einsetzbar"
EndModule
Module="6ES7 331-7RD00-0AB0        4AE" 0x43,0x43,0x00,0x15,0xC4
30
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0xAA,0x23,\
0x23,0x23,0x23,0x7F,0xFF,0x80,0x00,0x7F,0xFF,0x80,0x00
Ext_User_Prm_Data_Ref(2)=112
Ext_User_Prm_Data_Ref(5)=113
Ext_User_Prm_Data_Ref(5)=114
Ext_User_Prm_Data_Ref(5)=115
Ext_User_Prm_Data_Ref(5)=116
Ext_User_Prm_Data_Ref(6)=117
Ext_User_Prm_Data_Ref(6)=118
Ext_User_Prm_Data_Ref(6)=119
Ext_User_Prm_Data_Ref(6)=120
Ext_User_Prm_Data_Ref(7)=121
Ext_User_Prm_Data_Ref(7)=122
Ext_User_Prm_Data_Ref(7)=123
Ext_User_Prm_Data_Ref(8)=124
Ext_User_Prm_Data_Ref(8)=125
Ext_User_Prm_Data_Ref(8)=126
Ext_User_Prm_Data_Ref(8)=127
Ext_User_Prm_Data_Ref(9)=128
Ext_User_Prm_Data_Ref(10)=129
Ext_User_Prm_Data_Ref(11)=130
Ext_User_Prm_Data_Ref(12)=131
Ext_User_Prm_Data_Ref(13)=132
Ext_User_Prm_Data_Ref(15)=133
Ext_User_Prm_Data_Ref(17)=134
Ext_User_Prm_Data_Ref(19)=135
Info_Text="Analogeingabebaugr. AI4x0/4...20mA  15Bit, online umparametrierbar, [EEx ib]"
EndModule
Module="6ES7 331-1KF00-0AB0        8AE" 0x43,0x47,0x00,0x15,0xC5
92
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x02,0x19,\
0x19,0x19,0x19,0x19,0x19,0x19,0x19,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=454
Ext_User_Prm_Data_Ref(7)=455
Ext_User_Prm_Data_Ref(8)=456
Ext_User_Prm_Data_Ref(9)=457
Ext_User_Prm_Data_Ref(10)=458
Ext_User_Prm_Data_Ref(11)=459
Ext_User_Prm_Data_Ref(12)=460
Ext_User_Prm_Data_Ref(13)=461
Ext_User_Prm_Data_Ref(14)=462
Ext_User_Prm_Data_Ref(15)=463
Ext_User_Prm_Data_Ref(16)=464
Info_Text="Analogeingabebaugr. AI 8x13Bit"
EndModule
Module="6ES7 331-1KF01-0AB0        8AE" 0x43,0x47,0x00,0x15,0xC5
106
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x02,0x19,\
0x19,0x19,0x19,0x19,0x19,0x19,0x19,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=525
Ext_User_Prm_Data_Ref(7)=526
Ext_User_Prm_Data_Ref(8)=527
Ext_User_Prm_Data_Ref(9)=528
Ext_User_Prm_Data_Ref(10)=529
Ext_User_Prm_Data_Ref(11)=530
Ext_User_Prm_Data_Ref(12)=531
Ext_User_Prm_Data_Ref(13)=532
Ext_User_Prm_Data_Ref(14)=533
Ext_User_Prm_Data_Ref(15)=534
Ext_User_Prm_Data_Ref(16)=535
Ext_User_Prm_Data_Ref(17)=536
Ext_User_Prm_Data_Ref(17)=537
Ext_User_Prm_Data_Ref(18)=538
Ext_User_Prm_Data_Ref(18)=539
Ext_User_Prm_Data_Ref(19)=540
Ext_User_Prm_Data_Ref(19)=541
Ext_User_Prm_Data_Ref(20)=542
Ext_User_Prm_Data_Ref(20)=543
Info_Text="Analogeingabebaugr. AI 8x13Bit"
EndModule
Module="6ES7 331-1KF02-0AB0        8AE" 0x43,0x47,0x00,0x15,0xC5
161
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x02,0x19,\
0x19,0x19,0x19,0x19,0x19,0x19,0x19,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=525
Ext_User_Prm_Data_Ref(7)=526
Ext_User_Prm_Data_Ref(8)=527
Ext_User_Prm_Data_Ref(9)=764
Ext_User_Prm_Data_Ref(10)=765
Ext_User_Prm_Data_Ref(11)=766
Ext_User_Prm_Data_Ref(12)=767
Ext_User_Prm_Data_Ref(13)=768
Ext_User_Prm_Data_Ref(14)=769
Ext_User_Prm_Data_Ref(15)=770
Ext_User_Prm_Data_Ref(16)=771
Ext_User_Prm_Data_Ref(17)=536
Ext_User_Prm_Data_Ref(17)=537
Ext_User_Prm_Data_Ref(18)=538
Ext_User_Prm_Data_Ref(18)=539
Ext_User_Prm_Data_Ref(19)=540
Ext_User_Prm_Data_Ref(19)=541
Ext_User_Prm_Data_Ref(20)=542
Ext_User_Prm_Data_Ref(20)=543
Info_Text="Analogeingabebaugr. AI 8x13Bit"
EndModule
Module="6ES7 331-7HF00-0AB0        8AE" 0x43,0x47,0x00,0x15,0xC5
102
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0xAA,0x19,\
0x19,0x19,0x19,0x7F,0xFF,0x80,0x00,0x7F,0xFF,0x80,0x00
Ext_User_Prm_Data_Ref(2)=174
Ext_User_Prm_Data_Ref(5)=175
Ext_User_Prm_Data_Ref(5)=176
Ext_User_Prm_Data_Ref(5)=177
Ext_User_Prm_Data_Ref(5)=178
Ext_User_Prm_Data_Ref(6)=179
Ext_User_Prm_Data_Ref(6)=180
Ext_User_Prm_Data_Ref(6)=181
Ext_User_Prm_Data_Ref(6)=182
Ext_User_Prm_Data_Ref(7)=183
Ext_User_Prm_Data_Ref(7)=184
Ext_User_Prm_Data_Ref(8)=521
Ext_User_Prm_Data_Ref(8)=522
Ext_User_Prm_Data_Ref(8)=523
Ext_User_Prm_Data_Ref(8)=524
Ext_User_Prm_Data_Ref(9)=517
Ext_User_Prm_Data_Ref(10)=518
Ext_User_Prm_Data_Ref(11)=519
Ext_User_Prm_Data_Ref(12)=520
Ext_User_Prm_Data_Ref(13)=193
Ext_User_Prm_Data_Ref(15)=194
Ext_User_Prm_Data_Ref(17)=195
Ext_User_Prm_Data_Ref(19)=196
Info_Text="Analogeingabebaugr. AI 8x14 Bit, High Speed, unterstuetzt Taktsynchronitaet"
EndModule
Module="6ES7 331-7HF01-0AB0        8AE" 0x43,0x47,0x00,0x15,0xC5
139
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0xAA,0x19,\
0x19,0x19,0x19,0x7F,0xFF,0x80,0x00,0x7F,0xFF,0x80,0x00
Ext_User_Prm_Data_Ref(2)=174
Ext_User_Prm_Data_Ref(5)=175
Ext_User_Prm_Data_Ref(5)=176
Ext_User_Prm_Data_Ref(5)=177
Ext_User_Prm_Data_Ref(5)=178
Ext_User_Prm_Data_Ref(6)=179
Ext_User_Prm_Data_Ref(6)=180
Ext_User_Prm_Data_Ref(6)=181
Ext_User_Prm_Data_Ref(6)=182
Ext_User_Prm_Data_Ref(6)=552
Ext_User_Prm_Data_Ref(7)=183
Ext_User_Prm_Data_Ref(7)=184
Ext_User_Prm_Data_Ref(8)=521
Ext_User_Prm_Data_Ref(8)=522
Ext_User_Prm_Data_Ref(8)=523
Ext_User_Prm_Data_Ref(8)=524
Ext_User_Prm_Data_Ref(9)=517
Ext_User_Prm_Data_Ref(10)=518
Ext_User_Prm_Data_Ref(11)=519
Ext_User_Prm_Data_Ref(12)=520
Ext_User_Prm_Data_Ref(13)=193
Ext_User_Prm_Data_Ref(15)=194
Ext_User_Prm_Data_Ref(17)=195
Ext_User_Prm_Data_Ref(19)=196
Info_Text="Analogeingabe AI8x14Bit, High Speed (tdp min = 1ms), unterstuetzt Taktsynchronitaet"
EndModule
Module="6ES7 331-7KF02-0AB0        8AE" 0x43,0x47,0x00,0x15,0xC5
109
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0xAA,0x19,\
0x19,0x19,0x19,0x7F,0xFF,0x80,0x00,0x7F,0xFF,0x80,0x00
Ext_User_Prm_Data_Ref(2)=174
Ext_User_Prm_Data_Ref(5)=175
Ext_User_Prm_Data_Ref(5)=176
Ext_User_Prm_Data_Ref(5)=177
Ext_User_Prm_Data_Ref(5)=178
Ext_User_Prm_Data_Ref(6)=179
Ext_User_Prm_Data_Ref(6)=180
Ext_User_Prm_Data_Ref(6)=181
Ext_User_Prm_Data_Ref(6)=182
Ext_User_Prm_Data_Ref(7)=183
Ext_User_Prm_Data_Ref(7)=184
Ext_User_Prm_Data_Ref(8)=185
Ext_User_Prm_Data_Ref(8)=186
Ext_User_Prm_Data_Ref(8)=187
Ext_User_Prm_Data_Ref(8)=188
Ext_User_Prm_Data_Ref(9)=189
Ext_User_Prm_Data_Ref(10)=190
Ext_User_Prm_Data_Ref(11)=191
Ext_User_Prm_Data_Ref(12)=192
Ext_User_Prm_Data_Ref(13)=193
Ext_User_Prm_Data_Ref(15)=194
Ext_User_Prm_Data_Ref(17)=195
Ext_User_Prm_Data_Ref(19)=196
Info_Text="Analogeingabebaugr. AI8/12...14Bit"
EndModule
Module="6ES7 331-7NF00-0AB0        8AE" 0x43,0x47,0x00,0x15,0xC5
33
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0xAA,0x19,\
0x19,0x19,0x19,0x7F,0xFF,0x80,0x00,0x7F,0xFF,0x80,0x00
Ext_User_Prm_Data_Ref(2)=324
Ext_User_Prm_Data_Ref(5)=325
Ext_User_Prm_Data_Ref(5)=326
Ext_User_Prm_Data_Ref(5)=327
Ext_User_Prm_Data_Ref(5)=328
Ext_User_Prm_Data_Ref(6)=329
Ext_User_Prm_Data_Ref(6)=330
Ext_User_Prm_Data_Ref(6)=331
Ext_User_Prm_Data_Ref(6)=332
Ext_User_Prm_Data_Ref(7)=333
Ext_User_Prm_Data_Ref(7)=334
Ext_User_Prm_Data_Ref(8)=335
Ext_User_Prm_Data_Ref(8)=336
Ext_User_Prm_Data_Ref(8)=337
Ext_User_Prm_Data_Ref(8)=338
Ext_User_Prm_Data_Ref(9)=339
Ext_User_Prm_Data_Ref(10)=340
Ext_User_Prm_Data_Ref(11)=341
Ext_User_Prm_Data_Ref(12)=342
Ext_User_Prm_Data_Ref(13)=343
Ext_User_Prm_Data_Ref(15)=344
Ext_User_Prm_Data_Ref(17)=345
Ext_User_Prm_Data_Ref(19)=346
Info_Text="Analogeingabebaugr.; AI8x16Bit; 1..5V, +/- 5V, +/- 10V; 0..20mA, 4..20mA, +/- 20 mA; online umparametrierbar"
EndModule
Module="6ES7 331-7NF10-0AB0        8AE" 0x43,0x47,0x00,0x08,0xC1
52
Ext_Module_Prm_Data_Len=13
Ext_User_Prm_Data_Const(0)=0x0D,0x5F,0x04,0x81,0x08,0x00,0x00,0xFF,0x00,\
0x19,0x19,0x19,0x19
Ext_User_Prm_Data_Ref(2)=324
Ext_User_Prm_Data_Ref(5)=325
Ext_User_Prm_Data_Ref(5)=326
Ext_User_Prm_Data_Ref(5)=327
Ext_User_Prm_Data_Ref(5)=328
Ext_User_Prm_Data_Ref(5)=389
Ext_User_Prm_Data_Ref(5)=390
Ext_User_Prm_Data_Ref(5)=391
Ext_User_Prm_Data_Ref(5)=392
Ext_User_Prm_Data_Ref(6)=334
Ext_User_Prm_Data_Ref(6)=393
Ext_User_Prm_Data_Ref(7)=394
Ext_User_Prm_Data_Ref(7)=395
Ext_User_Prm_Data_Ref(7)=396
Ext_User_Prm_Data_Ref(7)=397
Ext_User_Prm_Data_Ref(8)=398
Ext_User_Prm_Data_Ref(8)=399
Ext_User_Prm_Data_Ref(8)=400
Ext_User_Prm_Data_Ref(8)=401
Ext_User_Prm_Data_Ref(9)=339
Ext_User_Prm_Data_Ref(10)=340
Ext_User_Prm_Data_Ref(11)=341
Ext_User_Prm_Data_Ref(12)=342
Info_Text="Analogeingabebaugr.; AI8x16Bit; 1..5V, +/- 5V, +/- 10V; 0..20mA, 4..20mA, +/- 20 mA; online umparametrierbar"
EndModule
Module="6ES7 331-7PF00-0AB0        RTD" 0x43,0x47,0x00,0x08,0xC1
53
Ext_Module_Prm_Data_Len=13
Ext_User_Prm_Data_Const(0)=0x0D,0x5F,0x04,0x81,0x08,0x00,0x00,0xFF,0x00,\
0x0A,0x0A,0x0A,0x0A
Ext_User_Prm_Data_Ref(2)=324
Ext_User_Prm_Data_Ref(5)=325
Ext_User_Prm_Data_Ref(5)=326
Ext_User_Prm_Data_Ref(5)=327
Ext_User_Prm_Data_Ref(5)=328
Ext_User_Prm_Data_Ref(5)=389
Ext_User_Prm_Data_Ref(5)=390
Ext_User_Prm_Data_Ref(5)=391
Ext_User_Prm_Data_Ref(5)=392
Ext_User_Prm_Data_Ref(6)=334
Ext_User_Prm_Data_Ref(6)=415
Ext_User_Prm_Data_Ref(6)=402
Ext_User_Prm_Data_Ref(7)=394
Ext_User_Prm_Data_Ref(7)=395
Ext_User_Prm_Data_Ref(7)=396
Ext_User_Prm_Data_Ref(7)=397
Ext_User_Prm_Data_Ref(8)=398
Ext_User_Prm_Data_Ref(8)=399
Ext_User_Prm_Data_Ref(8)=400
Ext_User_Prm_Data_Ref(8)=401
Ext_User_Prm_Data_Ref(9)=407
Ext_User_Prm_Data_Ref(10)=408
Ext_User_Prm_Data_Ref(11)=409
Ext_User_Prm_Data_Ref(12)=410
Info_Text="Analogeingabebaugr. AI8xRTD, 16Bit (intern 24Bit nach dem Sigma-Delta-Verfahren); RTD: Pt100, Pt200, Pt500, Pt1000, Ni100, Ni120, Ni1000, Cu10; online umparametrierbar"
EndModule
Module="6ES7 331-7PF01-0AB0        RTD" 0x43,0x47,0x00,0x08,0xC1
144
Ext_Module_Prm_Data_Len=13
Ext_User_Prm_Data_Const(0)=0x0D,0x5F,0x04,0x81,0x08,0x00,0x00,0xFF,0x00,\
0x0A,0x0A,0x0A,0x0A
Ext_User_Prm_Data_Ref(2)=324
Ext_User_Prm_Data_Ref(5)=325
Ext_User_Prm_Data_Ref(5)=326
Ext_User_Prm_Data_Ref(5)=327
Ext_User_Prm_Data_Ref(5)=328
Ext_User_Prm_Data_Ref(5)=389
Ext_User_Prm_Data_Ref(5)=390
Ext_User_Prm_Data_Ref(5)=391
Ext_User_Prm_Data_Ref(5)=392
Ext_User_Prm_Data_Ref(6)=334
Ext_User_Prm_Data_Ref(6)=415
Ext_User_Prm_Data_Ref(6)=402
Ext_User_Prm_Data_Ref(7)=394
Ext_User_Prm_Data_Ref(7)=395
Ext_User_Prm_Data_Ref(7)=396
Ext_User_Prm_Data_Ref(7)=397
Ext_User_Prm_Data_Ref(8)=398
Ext_User_Prm_Data_Ref(8)=399
Ext_User_Prm_Data_Ref(8)=400
Ext_User_Prm_Data_Ref(8)=401
Ext_User_Prm_Data_Ref(9)=677
Ext_User_Prm_Data_Ref(10)=678
Ext_User_Prm_Data_Ref(11)=679
Ext_User_Prm_Data_Ref(12)=680
Info_Text="Analogeingabebaugr. AI8xRTD, 16Bit (intern 24Bit nach dem Sigma-Delta-Verfahren); RTD: Pt100, Pt200, Pt500, Pt1000, Ni100, Ni120, Ni1000, Cu10; online umparametrierbar"
EndModule
Module="6ES7 331-7PF10-0AB0         TC" 0x43,0x47,0x00,0x08,0xC1
54
Ext_Module_Prm_Data_Len=13
Ext_User_Prm_Data_Const(0)=0x0D,0x5F,0x04,0x81,0x08,0x00,0x00,0xFF,0x00,\
0xD8,0xD8,0xD8,0xD8
Ext_User_Prm_Data_Ref(2)=324
Ext_User_Prm_Data_Ref(5)=325
Ext_User_Prm_Data_Ref(5)=326
Ext_User_Prm_Data_Ref(5)=327
Ext_User_Prm_Data_Ref(5)=328
Ext_User_Prm_Data_Ref(5)=389
Ext_User_Prm_Data_Ref(5)=390
Ext_User_Prm_Data_Ref(5)=391
Ext_User_Prm_Data_Ref(5)=392
Ext_User_Prm_Data_Ref(6)=334
Ext_User_Prm_Data_Ref(6)=416
Ext_User_Prm_Data_Ref(6)=402
Ext_User_Prm_Data_Ref(7)=394
Ext_User_Prm_Data_Ref(7)=395
Ext_User_Prm_Data_Ref(7)=396
Ext_User_Prm_Data_Ref(7)=397
Ext_User_Prm_Data_Ref(8)=398
Ext_User_Prm_Data_Ref(8)=399
Ext_User_Prm_Data_Ref(8)=400
Ext_User_Prm_Data_Ref(8)=401
Ext_User_Prm_Data_Ref(9)=403
Ext_User_Prm_Data_Ref(10)=404
Ext_User_Prm_Data_Ref(11)=405
Ext_User_Prm_Data_Ref(12)=406
Ext_User_Prm_Data_Ref(6)=411
Ext_User_Prm_Data_Ref(6)=412
Ext_User_Prm_Data_Ref(6)=413
Ext_User_Prm_Data_Ref(6)=414
Info_Text="Analogeingabebaugr. AI8xTC, 16Bit (intern 24Bit nach dem Sigma-Delta-Verfahren); Thermoelemente: B, E, J, K, L, N, R, S, T, U, C; online umparametrierbar"
EndModule
Module="6ES7 331-7PF11-0AB0         TC" 0x43,0x47,0x00,0x08,0xC1
145
Ext_Module_Prm_Data_Len=13
Ext_User_Prm_Data_Const(0)=0x0D,0x5F,0x04,0x81,0x08,0x00,0x00,0xFF,0x00,\
0xD8,0xD8,0xD8,0xD8
Ext_User_Prm_Data_Ref(2)=324
Ext_User_Prm_Data_Ref(5)=325
Ext_User_Prm_Data_Ref(5)=326
Ext_User_Prm_Data_Ref(5)=327
Ext_User_Prm_Data_Ref(5)=328
Ext_User_Prm_Data_Ref(5)=389
Ext_User_Prm_Data_Ref(5)=390
Ext_User_Prm_Data_Ref(5)=391
Ext_User_Prm_Data_Ref(5)=392
Ext_User_Prm_Data_Ref(6)=334
Ext_User_Prm_Data_Ref(6)=416
Ext_User_Prm_Data_Ref(6)=402
Ext_User_Prm_Data_Ref(7)=394
Ext_User_Prm_Data_Ref(7)=395
Ext_User_Prm_Data_Ref(7)=396
Ext_User_Prm_Data_Ref(7)=397
Ext_User_Prm_Data_Ref(8)=398
Ext_User_Prm_Data_Ref(8)=399
Ext_User_Prm_Data_Ref(8)=400
Ext_User_Prm_Data_Ref(8)=401
Ext_User_Prm_Data_Ref(9)=673
Ext_User_Prm_Data_Ref(10)=674
Ext_User_Prm_Data_Ref(11)=675
Ext_User_Prm_Data_Ref(12)=676
Ext_User_Prm_Data_Ref(6)=411
Ext_User_Prm_Data_Ref(6)=412
Ext_User_Prm_Data_Ref(6)=413
Ext_User_Prm_Data_Ref(6)=414
Info_Text="Analogeingabebaugr. AI8xTC, 16Bit (intern 24Bit nach dem Sigma-Delta-Verfahren); Thermoelemente: B, E, J, K, L, N, R, S, T, U, C; online umparametrierbar"
EndModule
Module="6ES7 331-7PE10-0AB0      6AI TC" 0x43,0x45,0x00,0x08,0xC3
160
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x81,0x10,0x00,0x00,0x01,0x02,0xD8,\
0xD8,0xD8,0xD8,0xD8,0xD8,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=491
Ext_User_Prm_Data_Ref(5)=700
Ext_User_Prm_Data_Ref(5)=701
Ext_User_Prm_Data_Ref(5)=702
Ext_User_Prm_Data_Ref(5)=703
Ext_User_Prm_Data_Ref(5)=704
Ext_User_Prm_Data_Ref(5)=705
Ext_User_Prm_Data_Ref(6)=708
Ext_User_Prm_Data_Ref(6)=709
Ext_User_Prm_Data_Ref(6)=710
Ext_User_Prm_Data_Ref(6)=711
Ext_User_Prm_Data_Ref(6)=712
Ext_User_Prm_Data_Ref(6)=713
Ext_User_Prm_Data_Ref(7)=730
Ext_User_Prm_Data_Ref(7)=763
Ext_User_Prm_Data_Ref(7)=494
Ext_User_Prm_Data_Ref(8)=732
Ext_User_Prm_Data_Ref(9)=733
Ext_User_Prm_Data_Ref(10)=734
Ext_User_Prm_Data_Ref(11)=735
Ext_User_Prm_Data_Ref(12)=736
Ext_User_Prm_Data_Ref(13)=737
Ext_User_Prm_Data_Ref(14)=738
Ext_User_Prm_Data_Ref(15)=739
Ext_User_Prm_Data_Ref(15)=745
Ext_User_Prm_Data_Ref(15)=751
Ext_User_Prm_Data_Ref(15)=757
Ext_User_Prm_Data_Ref(16)=740
Ext_User_Prm_Data_Ref(16)=746
Ext_User_Prm_Data_Ref(16)=752
Ext_User_Prm_Data_Ref(16)=758
Ext_User_Prm_Data_Ref(17)=741
Ext_User_Prm_Data_Ref(17)=747
Ext_User_Prm_Data_Ref(17)=753
Ext_User_Prm_Data_Ref(17)=759
Ext_User_Prm_Data_Ref(18)=742
Ext_User_Prm_Data_Ref(18)=748
Ext_User_Prm_Data_Ref(18)=754
Ext_User_Prm_Data_Ref(18)=760
Ext_User_Prm_Data_Ref(19)=743
Ext_User_Prm_Data_Ref(19)=749
Ext_User_Prm_Data_Ref(19)=755
Ext_User_Prm_Data_Ref(19)=761
Ext_User_Prm_Data_Ref(20)=744
Ext_User_Prm_Data_Ref(20)=750
Ext_User_Prm_Data_Ref(20)=756
Ext_User_Prm_Data_Ref(20)=762
Info_Text="Analogeingabebaugr. AI6xTC, 16Bit, iso; Thermoelemente: B, E, J, K, L, N, R, S, T, U, C, TXK/XK(L)"
EndModule
Module="6ES7 331-7SF00-0AB0        8AE" 0x43,0x47,0x00,0x15,0xC5
31
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0xAA,0x14,\
0x14,0x14,0x14,0x7F,0xFF,0x80,0x00,0x7F,0xFF,0x80,0x00
Ext_User_Prm_Data_Ref(2)=136
Ext_User_Prm_Data_Ref(5)=137
Ext_User_Prm_Data_Ref(5)=138
Ext_User_Prm_Data_Ref(5)=139
Ext_User_Prm_Data_Ref(5)=140
Ext_User_Prm_Data_Ref(6)=141
Ext_User_Prm_Data_Ref(6)=142
Ext_User_Prm_Data_Ref(6)=143
Ext_User_Prm_Data_Ref(6)=144
Ext_User_Prm_Data_Ref(7)=145
Ext_User_Prm_Data_Ref(7)=146
Ext_User_Prm_Data_Ref(7)=147
Ext_User_Prm_Data_Ref(8)=148
Ext_User_Prm_Data_Ref(8)=149
Ext_User_Prm_Data_Ref(8)=150
Ext_User_Prm_Data_Ref(8)=151
Ext_User_Prm_Data_Ref(9)=152
Ext_User_Prm_Data_Ref(10)=153
Ext_User_Prm_Data_Ref(11)=154
Ext_User_Prm_Data_Ref(12)=155
Ext_User_Prm_Data_Ref(13)=156
Ext_User_Prm_Data_Ref(15)=157
Ext_User_Prm_Data_Ref(17)=158
Ext_User_Prm_Data_Ref(19)=159
Info_Text="Analogeingabebaugr. AI8xTC/4xRTD 15Bit, [EEx ib]"
EndModule
Module="6ES7 331-7TF00-0AB0   8AE HART" 0xC2,0x47,0x47,0x3C,0xC1
148
Ext_Module_Prm_Data_Len=9
Ext_User_Prm_Data_Const(0)=0x09,0x5F,0x04,0x00,0x04,\
0x00,0x00,0x00,0x01
Ext_User_Prm_Data_Ref(2)=174   
Ext_User_Prm_Data_Ref(5)=700
Ext_User_Prm_Data_Ref(5)=701
Ext_User_Prm_Data_Ref(5)=702
Ext_User_Prm_Data_Ref(5)=703
Ext_User_Prm_Data_Ref(5)=704
Ext_User_Prm_Data_Ref(5)=705
Ext_User_Prm_Data_Ref(5)=706
Ext_User_Prm_Data_Ref(5)=707
Ext_User_Prm_Data_Ref(6)=708
Ext_User_Prm_Data_Ref(6)=709
Ext_User_Prm_Data_Ref(6)=710
Ext_User_Prm_Data_Ref(6)=711
Ext_User_Prm_Data_Ref(6)=712
Ext_User_Prm_Data_Ref(6)=713
Ext_User_Prm_Data_Ref(6)=714
Ext_User_Prm_Data_Ref(6)=715
Ext_User_Prm_Data_Ref(7)=716
Ext_User_Prm_Data_Ref(7)=717
Ext_User_Prm_Data_Ref(7)=718
Ext_User_Prm_Data_Ref(7)=719
Ext_User_Prm_Data_Ref(7)=720
Ext_User_Prm_Data_Ref(7)=721
Ext_User_Prm_Data_Ref(7)=722
Ext_User_Prm_Data_Ref(7)=723
Info_Text="Analogeingabebaugr. AI8x16Bit, 0/4...20mA, +/-20mA, mit HART-Kommunikation"
EndModule
Module="6ES7 331-7TF01-0AB0   8AE HART" 0xC2,0x47,0x47,0x3C,0xC1
151
Ext_Module_Prm_Data_Len=9
Ext_User_Prm_Data_Const(0)=0x09,0x5F,0x04,0x00,0x04,\
0x00,0x00,0x00,0x01
Ext_User_Prm_Data_Ref(2)=174
Ext_User_Prm_Data_Ref(5)=700
Ext_User_Prm_Data_Ref(5)=701
Ext_User_Prm_Data_Ref(5)=702
Ext_User_Prm_Data_Ref(5)=703
Ext_User_Prm_Data_Ref(5)=704
Ext_User_Prm_Data_Ref(5)=705
Ext_User_Prm_Data_Ref(5)=706
Ext_User_Prm_Data_Ref(5)=707
Ext_User_Prm_Data_Ref(6)=708
Ext_User_Prm_Data_Ref(6)=709
Ext_User_Prm_Data_Ref(6)=710
Ext_User_Prm_Data_Ref(6)=711
Ext_User_Prm_Data_Ref(6)=712
Ext_User_Prm_Data_Ref(6)=713
Ext_User_Prm_Data_Ref(6)=714
Ext_User_Prm_Data_Ref(6)=715
Ext_User_Prm_Data_Ref(7)=716
Ext_User_Prm_Data_Ref(7)=717
Ext_User_Prm_Data_Ref(7)=718
Ext_User_Prm_Data_Ref(7)=719
Ext_User_Prm_Data_Ref(7)=720
Ext_User_Prm_Data_Ref(7)=721
Ext_User_Prm_Data_Ref(7)=722
Ext_User_Prm_Data_Ref(7)=723
Info_Text="Analogeingabebaugr. AI8x16Bit, 0/4...20mA, +/-20mA, mit HART-Kommunikation"
EndModule
Module="6ES7 331-7TF01  V3.x   8AE HART" 0xC2,0x47,0x47,0x3C,0xC1
158
Ext_Module_Prm_Data_Len=9
Ext_User_Prm_Data_Const(0)=0x09,0x5F,0x04,0x00,0x04,\
0x00,0x00,0x00,0x03
Ext_User_Prm_Data_Ref(2)=174
Ext_User_Prm_Data_Ref(5)=700
Ext_User_Prm_Data_Ref(5)=701
Ext_User_Prm_Data_Ref(5)=702
Ext_User_Prm_Data_Ref(5)=703
Ext_User_Prm_Data_Ref(5)=704
Ext_User_Prm_Data_Ref(5)=705
Ext_User_Prm_Data_Ref(5)=706
Ext_User_Prm_Data_Ref(5)=707
Ext_User_Prm_Data_Ref(6)=708
Ext_User_Prm_Data_Ref(6)=709
Ext_User_Prm_Data_Ref(6)=710
Ext_User_Prm_Data_Ref(6)=711
Ext_User_Prm_Data_Ref(6)=712
Ext_User_Prm_Data_Ref(6)=713
Ext_User_Prm_Data_Ref(6)=714
Ext_User_Prm_Data_Ref(6)=715
Ext_User_Prm_Data_Ref(7)=716
Ext_User_Prm_Data_Ref(7)=717
Ext_User_Prm_Data_Ref(7)=718
Ext_User_Prm_Data_Ref(7)=719
Ext_User_Prm_Data_Ref(7)=720
Ext_User_Prm_Data_Ref(7)=721
Ext_User_Prm_Data_Ref(7)=722
Ext_User_Prm_Data_Ref(7)=723
Info_Text="Analogeingabebaugr. AI8x16Bit, 0/4...20mA, +/-20mA, ab Firmware V3.0.0, mit HART-Kommunikation, HART-Fast-Mode, Anwenderkalibrierung"
EndModule
Module="6ES7 332-5HB01-0AB0        2AA" 0x83,0x41,0x00,0x25,0xD8
35
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x19,\
0x19,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=197
Ext_User_Prm_Data_Ref(5)=198
Ext_User_Prm_Data_Ref(5)=199
Ext_User_Prm_Data_Ref(7)=200
Ext_User_Prm_Data_Ref(8)=201
Ext_User_Prm_Data_Ref(8)=202
Ext_User_Prm_Data_Ref(9)=203
Ext_User_Prm_Data_Ref(10)=204
Ext_User_Prm_Data_Ref(13)=205
Ext_User_Prm_Data_Ref(15)=206
Info_Text="Analogausgabebaugr. AO2/12Bit, online umparametrierbar"
EndModule
Module="6ES7 332-5HB81-0AB0        2AA" 0x83,0x41,0x00,0x25,0xD8
131
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x19,\
0x19,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=197
Ext_User_Prm_Data_Ref(5)=198
Ext_User_Prm_Data_Ref(5)=199
Ext_User_Prm_Data_Ref(7)=200
Ext_User_Prm_Data_Ref(8)=201
Ext_User_Prm_Data_Ref(8)=202
Ext_User_Prm_Data_Ref(9)=203
Ext_User_Prm_Data_Ref(10)=204
Ext_User_Prm_Data_Ref(13)=205
Ext_User_Prm_Data_Ref(15)=206
Info_Text="Analogausgabebaugr. AO2/12Bit, online umparametrierbar, erweiterte Umweltbedingungen"
EndModule
Module="6ES7 332-5TB00-0AB0   2AA_HART" 0xC2,0x47,0x47,0x4C,0xC1
39
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x7C,\
0x7C,0x00,0x00,0xE5,0x00,0xE5,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=285
Ext_User_Prm_Data_Ref(5)=286
Ext_User_Prm_Data_Ref(5)=287
Ext_User_Prm_Data_Ref(7)=291
Ext_User_Prm_Data_Ref(8)=201
Ext_User_Prm_Data_Ref(8)=202
Ext_User_Prm_Data_Ref(9)=352
Ext_User_Prm_Data_Ref(10)=353
Ext_User_Prm_Data_Ref(13)=350
Ext_User_Prm_Data_Ref(15)=351
Info_Text="Analogausgabebaugr. AO2x0/4..20mA, mit HART-Kommunikation, online umparametrierbar, [EEx ib], nur in Verbindung mit IM153-2 einsetzbar"
EndModule
Module="6ES7 332-5HD01-0AB0        4AA" 0x83,0x43,0x00,0x25,0xE0
36
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x19,\
0x19,0x19,0x19,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=207
Ext_User_Prm_Data_Ref(5)=208
Ext_User_Prm_Data_Ref(5)=209
Ext_User_Prm_Data_Ref(5)=210
Ext_User_Prm_Data_Ref(5)=211
Ext_User_Prm_Data_Ref(7)=212
Ext_User_Prm_Data_Ref(8)=213
Ext_User_Prm_Data_Ref(8)=214
Ext_User_Prm_Data_Ref(8)=215
Ext_User_Prm_Data_Ref(8)=216
Ext_User_Prm_Data_Ref(9)=217
Ext_User_Prm_Data_Ref(10)=218
Ext_User_Prm_Data_Ref(11)=219
Ext_User_Prm_Data_Ref(12)=220
Ext_User_Prm_Data_Ref(13)=221
Ext_User_Prm_Data_Ref(15)=222
Ext_User_Prm_Data_Ref(17)=223
Ext_User_Prm_Data_Ref(19)=224
Info_Text="Analogausgabebaugr. AO4/12Bit, online umparametrierbar"
EndModule
Module="6ES7 332-7ND00-0AB0        4AA" 0x83,0x43,0x00,0x25,0xE0
37
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x19,\
0x19,0x19,0x19,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=207
Ext_User_Prm_Data_Ref(5)=208
Ext_User_Prm_Data_Ref(5)=209
Ext_User_Prm_Data_Ref(5)=210
Ext_User_Prm_Data_Ref(5)=211
Ext_User_Prm_Data_Ref(7)=212
Ext_User_Prm_Data_Ref(8)=213
Ext_User_Prm_Data_Ref(8)=214
Ext_User_Prm_Data_Ref(8)=215
Ext_User_Prm_Data_Ref(8)=216
Ext_User_Prm_Data_Ref(9)=217
Ext_User_Prm_Data_Ref(10)=218
Ext_User_Prm_Data_Ref(11)=219
Ext_User_Prm_Data_Ref(12)=220
Ext_User_Prm_Data_Ref(13)=221
Ext_User_Prm_Data_Ref(15)=222
Ext_User_Prm_Data_Ref(17)=223
Ext_User_Prm_Data_Ref(19)=224
Info_Text="Analogausgabebaugr. 4AO/16Bit, online umparametrierbar"
EndModule
Module="6ES7 332-7ND01-0AB0        4AA" 0x83,0x43,0x00,0x25,0xE0
116
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x19,\
0x19,0x19,0x19,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=207
Ext_User_Prm_Data_Ref(5)=208
Ext_User_Prm_Data_Ref(5)=209
Ext_User_Prm_Data_Ref(5)=210
Ext_User_Prm_Data_Ref(5)=211
Ext_User_Prm_Data_Ref(7)=212
Ext_User_Prm_Data_Ref(8)=213
Ext_User_Prm_Data_Ref(8)=214
Ext_User_Prm_Data_Ref(8)=215
Ext_User_Prm_Data_Ref(8)=216
Ext_User_Prm_Data_Ref(9)=217
Ext_User_Prm_Data_Ref(10)=218
Ext_User_Prm_Data_Ref(11)=219
Ext_User_Prm_Data_Ref(12)=220
Ext_User_Prm_Data_Ref(13)=221
Ext_User_Prm_Data_Ref(15)=222
Ext_User_Prm_Data_Ref(17)=223
Ext_User_Prm_Data_Ref(19)=224
Info_Text="Analogausgabebaugr. 4AO/16Bit, unterstuetzt Taktsynchronitaet"
EndModule
Module="6ES7 332-7ND02-0AB0        4AA" 0x83,0x43,0x00,0x25,0xE0
143
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x19,\
0x19,0x19,0x19,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=207
Ext_User_Prm_Data_Ref(5)=208
Ext_User_Prm_Data_Ref(5)=209
Ext_User_Prm_Data_Ref(5)=210
Ext_User_Prm_Data_Ref(5)=211
Ext_User_Prm_Data_Ref(7)=212
Ext_User_Prm_Data_Ref(8)=213
Ext_User_Prm_Data_Ref(8)=214
Ext_User_Prm_Data_Ref(8)=215
Ext_User_Prm_Data_Ref(8)=216
Ext_User_Prm_Data_Ref(9)=217
Ext_User_Prm_Data_Ref(10)=218
Ext_User_Prm_Data_Ref(11)=219
Ext_User_Prm_Data_Ref(12)=220
Ext_User_Prm_Data_Ref(13)=221
Ext_User_Prm_Data_Ref(15)=222
Ext_User_Prm_Data_Ref(17)=223
Ext_User_Prm_Data_Ref(19)=224
Info_Text="Analogausgabebaugr. 4AO/16Bit, unterstuetzt Taktsynchronitaet"
EndModule
Module="6ES7 332-5RD00-0AB0        4AA" 0x83,0x43,0x00,0x25,0xE0
38
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x23,\
0x23,0x23,0x23,0xE5,0x00,0xE5,0x00,0xE5,0x00,0xE5,0x00
Ext_User_Prm_Data_Ref(2)=228
Ext_User_Prm_Data_Ref(5)=229
Ext_User_Prm_Data_Ref(5)=230
Ext_User_Prm_Data_Ref(5)=231
Ext_User_Prm_Data_Ref(5)=232
Ext_User_Prm_Data_Ref(7)=233
Ext_User_Prm_Data_Ref(8)=234
Ext_User_Prm_Data_Ref(8)=235
Ext_User_Prm_Data_Ref(8)=236
Ext_User_Prm_Data_Ref(8)=237
Ext_User_Prm_Data_Ref(9)=238
Ext_User_Prm_Data_Ref(10)=239
Ext_User_Prm_Data_Ref(11)=240
Ext_User_Prm_Data_Ref(12)=241
Ext_User_Prm_Data_Ref(13)=242
Ext_User_Prm_Data_Ref(15)=243
Ext_User_Prm_Data_Ref(17)=244
Ext_User_Prm_Data_Ref(19)=245
Info_Text="Analogausgabebaugr. AO4x0/4...20mA, 15Bit, online umparametrierbar, [EEx ib]"
EndModule
Module="6ES7 332-5HF00-0AB0        8AA" 0x83,0x47,0x00,0x25,0xE8
93
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x00,0x00,0x00,0x19,\
0x19,0x19,0x19,0x19,0x19,0x19,0x19,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=465
Ext_User_Prm_Data_Ref(5)=466
Ext_User_Prm_Data_Ref(5)=467
Ext_User_Prm_Data_Ref(5)=468
Ext_User_Prm_Data_Ref(5)=469
Ext_User_Prm_Data_Ref(5)=470
Ext_User_Prm_Data_Ref(5)=471
Ext_User_Prm_Data_Ref(5)=472
Ext_User_Prm_Data_Ref(5)=473
Ext_User_Prm_Data_Ref(7)=474
Ext_User_Prm_Data_Ref(8)=475
Ext_User_Prm_Data_Ref(8)=476
Ext_User_Prm_Data_Ref(8)=477
Ext_User_Prm_Data_Ref(8)=478
Ext_User_Prm_Data_Ref(8)=479
Ext_User_Prm_Data_Ref(8)=480
Ext_User_Prm_Data_Ref(8)=481
Ext_User_Prm_Data_Ref(8)=482
Ext_User_Prm_Data_Ref(9)=483
Ext_User_Prm_Data_Ref(10)=484
Ext_User_Prm_Data_Ref(11)=485
Ext_User_Prm_Data_Ref(12)=486
Ext_User_Prm_Data_Ref(13)=487
Ext_User_Prm_Data_Ref(14)=488
Ext_User_Prm_Data_Ref(15)=489
Ext_User_Prm_Data_Ref(16)=490
Info_Text="Analogausgabebaugr. AO8/12Bit"
EndModule
Module="6ES7 332-8TF00-0AB0   8AA HART" 0xC2,0x47,0x47,0x4C,0xC1
149
Ext_Module_Prm_Data_Len=10
Ext_User_Prm_Data_Const(0)=0x0A,0x5F,0x04,0x00,0x05,\
0x00,0x00,0x00,0x00,0x01
Ext_User_Prm_Data_Ref(2)=174
Ext_User_Prm_Data_Ref(5)=700
Ext_User_Prm_Data_Ref(5)=701
Ext_User_Prm_Data_Ref(5)=702
Ext_User_Prm_Data_Ref(5)=703
Ext_User_Prm_Data_Ref(5)=704
Ext_User_Prm_Data_Ref(5)=705
Ext_User_Prm_Data_Ref(5)=706
Ext_User_Prm_Data_Ref(5)=707
Ext_User_Prm_Data_Ref(6)=688
Ext_User_Prm_Data_Ref(6)=689
Ext_User_Prm_Data_Ref(6)=690
Ext_User_Prm_Data_Ref(6)=691
Ext_User_Prm_Data_Ref(6)=692
Ext_User_Prm_Data_Ref(6)=693
Ext_User_Prm_Data_Ref(6)=694
Ext_User_Prm_Data_Ref(6)=695
Ext_User_Prm_Data_Ref(7)=716
Ext_User_Prm_Data_Ref(7)=717
Ext_User_Prm_Data_Ref(7)=718
Ext_User_Prm_Data_Ref(7)=719
Ext_User_Prm_Data_Ref(7)=720
Ext_User_Prm_Data_Ref(7)=721
Ext_User_Prm_Data_Ref(7)=722
Ext_User_Prm_Data_Ref(7)=723
Info_Text="Analogausgabebaugruppe AO8x16Bit, 0/4...20mA, mit HART-Kommunikation"
EndModule
Module="6ES7 332-8TF01-0AB0   8AA HART" 0xC2,0x47,0x47,0x4C,0xC1
152
Ext_Module_Prm_Data_Len=10
Ext_User_Prm_Data_Const(0)=0x0A,0x5F,0x04,0x00,0x05,\
0x00,0x00,0x00,0x00,0x01
Ext_User_Prm_Data_Ref(2)=174
Ext_User_Prm_Data_Ref(5)=700
Ext_User_Prm_Data_Ref(5)=701
Ext_User_Prm_Data_Ref(5)=702
Ext_User_Prm_Data_Ref(5)=703
Ext_User_Prm_Data_Ref(5)=704
Ext_User_Prm_Data_Ref(5)=705
Ext_User_Prm_Data_Ref(5)=706
Ext_User_Prm_Data_Ref(5)=707
Ext_User_Prm_Data_Ref(6)=688
Ext_User_Prm_Data_Ref(6)=689
Ext_User_Prm_Data_Ref(6)=690
Ext_User_Prm_Data_Ref(6)=691
Ext_User_Prm_Data_Ref(6)=692
Ext_User_Prm_Data_Ref(6)=693
Ext_User_Prm_Data_Ref(6)=694
Ext_User_Prm_Data_Ref(6)=695
Ext_User_Prm_Data_Ref(7)=716
Ext_User_Prm_Data_Ref(7)=717
Ext_User_Prm_Data_Ref(7)=718
Ext_User_Prm_Data_Ref(7)=719
Ext_User_Prm_Data_Ref(7)=720
Ext_User_Prm_Data_Ref(7)=721
Ext_User_Prm_Data_Ref(7)=722
Ext_User_Prm_Data_Ref(7)=723
Info_Text="Analogausgabebaugruppe AO8x16Bit, 0/4...20mA, mit HART-Kommunikation"
EndModule
Module="6ES7 332-8TF01  V3.x   8AA HART" 0xC2,0x47,0x47,0x4C,0xC1
159
Ext_Module_Prm_Data_Len=10
Ext_User_Prm_Data_Const(0)=0x0A,0x5F,0x04,0x00,0x05,\
0x00,0x00,0x00,0x00,0x03
Ext_User_Prm_Data_Ref(2)=174
Ext_User_Prm_Data_Ref(5)=700
Ext_User_Prm_Data_Ref(5)=701
Ext_User_Prm_Data_Ref(5)=702
Ext_User_Prm_Data_Ref(5)=703
Ext_User_Prm_Data_Ref(5)=704
Ext_User_Prm_Data_Ref(5)=705
Ext_User_Prm_Data_Ref(5)=706
Ext_User_Prm_Data_Ref(5)=707
Ext_User_Prm_Data_Ref(6)=688
Ext_User_Prm_Data_Ref(6)=689
Ext_User_Prm_Data_Ref(6)=690
Ext_User_Prm_Data_Ref(6)=691
Ext_User_Prm_Data_Ref(6)=692
Ext_User_Prm_Data_Ref(6)=693
Ext_User_Prm_Data_Ref(6)=694
Ext_User_Prm_Data_Ref(6)=695
Ext_User_Prm_Data_Ref(7)=716
Ext_User_Prm_Data_Ref(7)=717
Ext_User_Prm_Data_Ref(7)=718
Ext_User_Prm_Data_Ref(7)=719
Ext_User_Prm_Data_Ref(7)=720
Ext_User_Prm_Data_Ref(7)=721
Ext_User_Prm_Data_Ref(7)=722
Ext_User_Prm_Data_Ref(7)=723
Info_Text="Analogausgabebaugr. AO8x16Bit, 0/4...20mA, ab Firmware V3.0.0, mit HART-Kommunikation, HART-Fast-Mode, Anwenderkalibrierung"
EndModule
Module="6ES7 334-0CE01-0AA0    4AE/2AA" 0xC2,0x41,0x43,0xC5,0xDC
40
Info_Text="Analogein-/ausgabebaugr. AI4/8Bit+AO2/8Bit, potentialgebunden"
EndModule
Module="6ES7 334-0KE00-0AB0    4AE/2AA" 0xC2,0x41,0x43,0x45,0xDC
41
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x01,0x10,0x00,0x00,0x00,0x55,0x80,\
0x80,0x80,0x80,0x18,0x18,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=246
Ext_User_Prm_Data_Ref(8)=247
Ext_User_Prm_Data_Ref(8)=248
Ext_User_Prm_Data_Ref(8)=249
Ext_User_Prm_Data_Ref(8)=250
Ext_User_Prm_Data_Ref(9)=251
Ext_User_Prm_Data_Ref(10)=252
Ext_User_Prm_Data_Ref(11)=253
Ext_User_Prm_Data_Ref(12)=254
Ext_User_Prm_Data_Ref(13)=255
Ext_User_Prm_Data_Ref(14)=256
Info_Text="Analogein-/ausgabebaugr. AI4/12Bit+AO2/12Bit"
EndModule
Module="6ES7 334-0KE80-0AB0    4AE/2AA" 0xC2,0x41,0x43,0x45,0xDC
132
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x01,0x10,0x00,0x00,0x00,0x55,0x80,\
0x80,0x80,0x80,0x18,0x18,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=246
Ext_User_Prm_Data_Ref(8)=247
Ext_User_Prm_Data_Ref(8)=248
Ext_User_Prm_Data_Ref(8)=249
Ext_User_Prm_Data_Ref(8)=250
Ext_User_Prm_Data_Ref(9)=251
Ext_User_Prm_Data_Ref(10)=252
Ext_User_Prm_Data_Ref(11)=253
Ext_User_Prm_Data_Ref(12)=254
Ext_User_Prm_Data_Ref(13)=255
Ext_User_Prm_Data_Ref(14)=256
Info_Text="Analogein-/ausgabebaugr. AI4/12Bit+AO2/12Bit, erweiterte Umweltbedingungen"
EndModule
Module="6ES7 335-7HG01-0AB0    4AE/4AA" 0xC2,0x43,0x47,0x55,0xE5
42
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x01,0x10,0x00,0x00,0x00,0x00,0x19,\
0x19,0x19,0x19,0x19,0x19,0x19,0x19,0x01,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=257
Ext_User_Prm_Data_Ref(5)=258
Ext_User_Prm_Data_Ref(5)=259
Ext_User_Prm_Data_Ref(5)=260
Ext_User_Prm_Data_Ref(5)=261
Ext_User_Prm_Data_Ref(5)=262
Ext_User_Prm_Data_Ref(5)=263
Ext_User_Prm_Data_Ref(5)=264
Ext_User_Prm_Data_Ref(5)=265
Ext_User_Prm_Data_Ref(7)=266
Ext_User_Prm_Data_Ref(7)=267
Ext_User_Prm_Data_Ref(7)=268
Ext_User_Prm_Data_Ref(7)=269
Ext_User_Prm_Data_Ref(7)=270
Ext_User_Prm_Data_Ref(7)=271
Ext_User_Prm_Data_Ref(9)=272
Ext_User_Prm_Data_Ref(10)=273
Ext_User_Prm_Data_Ref(11)=274
Ext_User_Prm_Data_Ref(12)=275
Ext_User_Prm_Data_Ref(13)=276
Ext_User_Prm_Data_Ref(14)=277
Ext_User_Prm_Data_Ref(15)=278
Ext_User_Prm_Data_Ref(16)=279
Ext_User_Prm_Data_Ref(17)=280
Ext_User_Prm_Data_Ref(19)=281
Ext_User_Prm_Data_Ref(19)=282
Ext_User_Prm_Data_Ref(19)=283
Ext_User_Prm_Data_Ref(19)=284
Info_Text="Analogein-/ausgabebaugr. AI4/14Bit+AO4/12Bit"
EndModule
Module="6ES7 335-7HG02-0AB0    4AE/4AA" 0xC2,0x43,0x47,0x55,0xE5
157
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x01,0x10,0x00,0x00,0x00,0x00,0x19,\
0x19,0x19,0x19,0x19,0x19,0x19,0x19,0x01,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=257
Ext_User_Prm_Data_Ref(5)=258
Ext_User_Prm_Data_Ref(5)=259
Ext_User_Prm_Data_Ref(5)=260
Ext_User_Prm_Data_Ref(5)=261
Ext_User_Prm_Data_Ref(5)=262
Ext_User_Prm_Data_Ref(5)=263
Ext_User_Prm_Data_Ref(5)=264
Ext_User_Prm_Data_Ref(5)=265
Ext_User_Prm_Data_Ref(7)=729
Ext_User_Prm_Data_Ref(7)=270
Ext_User_Prm_Data_Ref(7)=271
Ext_User_Prm_Data_Ref(9)=272
Ext_User_Prm_Data_Ref(10)=273
Ext_User_Prm_Data_Ref(11)=274
Ext_User_Prm_Data_Ref(12)=275
Ext_User_Prm_Data_Ref(13)=276
Ext_User_Prm_Data_Ref(14)=277
Ext_User_Prm_Data_Ref(15)=278
Ext_User_Prm_Data_Ref(16)=279
Ext_User_Prm_Data_Ref(17)=280
Ext_User_Prm_Data_Ref(19)=281
Ext_User_Prm_Data_Ref(19)=282
Ext_User_Prm_Data_Ref(19)=283
Ext_User_Prm_Data_Ref(19)=284
Info_Text="Analogein-/ausgabebaugr. AI4/14Bit+AO4/12Bit"
EndModule
Module="6ES7 338-4BC00-0AB0  POS-INPUT" 0xC2,0x00,0x8F,0x05,0xCD
43
Ext_Module_Prm_Data_Len=13
Ext_User_Prm_Data_Const(0)=0x0D,0x5F,0x04,0x00,0x08,0x00,0x01,0x00,0x00,0x00,\
0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=301
Ext_User_Prm_Data_Ref(5)=302
Ext_User_Prm_Data_Ref(7)=303
Ext_User_Prm_Data_Ref(7)=304
Ext_User_Prm_Data_Ref(7)=305
Ext_User_Prm_Data_Ref(7)=306
Ext_User_Prm_Data_Ref(8)=307
Ext_User_Prm_Data_Ref(8)=308
Ext_User_Prm_Data_Ref(8)=309
Ext_User_Prm_Data_Ref(9)=310
Ext_User_Prm_Data_Ref(9)=311
Ext_User_Prm_Data_Ref(9)=312
Ext_User_Prm_Data_Ref(9)=313
Ext_User_Prm_Data_Ref(10)=314
Ext_User_Prm_Data_Ref(10)=315
Ext_User_Prm_Data_Ref(10)=316
Ext_User_Prm_Data_Ref(11)=317
Ext_User_Prm_Data_Ref(11)=318
Ext_User_Prm_Data_Ref(11)=319
Ext_User_Prm_Data_Ref(11)=320
Ext_User_Prm_Data_Ref(12)=321
Ext_User_Prm_Data_Ref(12)=322
Ext_User_Prm_Data_Ref(12)=323
Info_Text="Wegerfassungsbaugruppe POS-INPUT"
EndModule
Module="6ES7 338-4BC01-0AB0  POS-INPUT" 0xC2,0x00,0x8F,0x05,0xCD
133
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x00,0x01,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=301
Ext_User_Prm_Data_Ref(5)=302
Ext_User_Prm_Data_Ref(6)=687
Ext_User_Prm_Data_Ref(7)=303
Ext_User_Prm_Data_Ref(7)=304
Ext_User_Prm_Data_Ref(7)=305
Ext_User_Prm_Data_Ref(7)=306
Ext_User_Prm_Data_Ref(8)=307
Ext_User_Prm_Data_Ref(8)=308
Ext_User_Prm_Data_Ref(8)=309
Ext_User_Prm_Data_Ref(9)=310
Ext_User_Prm_Data_Ref(9)=311
Ext_User_Prm_Data_Ref(9)=312
Ext_User_Prm_Data_Ref(9)=313
Ext_User_Prm_Data_Ref(10)=314
Ext_User_Prm_Data_Ref(10)=315
Ext_User_Prm_Data_Ref(10)=316
Ext_User_Prm_Data_Ref(11)=317
Ext_User_Prm_Data_Ref(11)=318
Ext_User_Prm_Data_Ref(11)=319
Ext_User_Prm_Data_Ref(11)=320
Ext_User_Prm_Data_Ref(12)=321
Ext_User_Prm_Data_Ref(12)=322
Ext_User_Prm_Data_Ref(12)=323
Info_Text="Wegerfassungsbaugruppe POS-INPUT, unterstuetzt Taktsynchronitaet"
EndModule
Module="6ES7 338-7XF00-0AB0  IQ-Opto" 0xC2,0x47,0x47,0x5C,0xC3
140
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x01,0x10,0x11,0x01,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x02,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=491
Ext_User_Prm_Data_Ref(5)=599
Ext_User_Prm_Data_Ref(5)=600
Ext_User_Prm_Data_Ref(7)=591
Ext_User_Prm_Data_Ref(7)=592
Ext_User_Prm_Data_Ref(7)=593
Ext_User_Prm_Data_Ref(7)=594
Ext_User_Prm_Data_Ref(7)=595
Ext_User_Prm_Data_Ref(7)=596
Ext_User_Prm_Data_Ref(7)=597
Ext_User_Prm_Data_Ref(7)=598
Ext_User_Prm_Data_Ref(8)=575
Ext_User_Prm_Data_Ref(8)=559
Ext_User_Prm_Data_Ref(12)=583
Ext_User_Prm_Data_Ref(12)=567
Ext_User_Prm_Data_Ref(12)=601
Ext_User_Prm_Data_Ref(8)=576
Ext_User_Prm_Data_Ref(8)=560
Ext_User_Prm_Data_Ref(13)=584
Ext_User_Prm_Data_Ref(13)=568
Ext_User_Prm_Data_Ref(13)=602
Ext_User_Prm_Data_Ref(9)=577
Ext_User_Prm_Data_Ref(9)=561
Ext_User_Prm_Data_Ref(14)=585
Ext_User_Prm_Data_Ref(14)=569
Ext_User_Prm_Data_Ref(14)=553
Ext_User_Prm_Data_Ref(9)=578
Ext_User_Prm_Data_Ref(9)=562
Ext_User_Prm_Data_Ref(15)=586
Ext_User_Prm_Data_Ref(15)=570
Ext_User_Prm_Data_Ref(15)=554
Ext_User_Prm_Data_Ref(10)=579
Ext_User_Prm_Data_Ref(10)=563
Ext_User_Prm_Data_Ref(16)=587
Ext_User_Prm_Data_Ref(16)=571
Ext_User_Prm_Data_Ref(16)=555
Ext_User_Prm_Data_Ref(10)=580
Ext_User_Prm_Data_Ref(10)=564
Ext_User_Prm_Data_Ref(17)=588
Ext_User_Prm_Data_Ref(17)=572
Ext_User_Prm_Data_Ref(17)=556
Ext_User_Prm_Data_Ref(11)=581
Ext_User_Prm_Data_Ref(11)=565
Ext_User_Prm_Data_Ref(18)=589
Ext_User_Prm_Data_Ref(18)=573
Ext_User_Prm_Data_Ref(18)=557
Ext_User_Prm_Data_Ref(11)=582
Ext_User_Prm_Data_Ref(11)=566
Ext_User_Prm_Data_Ref(19)=590
Ext_User_Prm_Data_Ref(19)=574
Ext_User_Prm_Data_Ref(19)=558
;Ext_User_Prm_Data_Ref(20)=671
Info_Text="Baugruppe 8 IQ-SENSE fuer den Anschluss von IQ-SENSE Geraeten"
EndModule
Module="6ES7 338-7XF00_IQ-ID1/128/129A" 0xC2,0x47,0x47,0x5C,0xC3
141
Ext_Module_Prm_Data_Len=39
Ext_User_Prm_Data_Const(0)=0x27,0x5F,0x04,0x80,0x22,0x31,0x00,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x02,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=491
Ext_User_Prm_Data_Ref(5)=599
;Ext_User_Prm_Data_Ref(5)=671
Ext_User_Prm_Data_Ref(5)=672
Ext_User_Prm_Data_Ref(6)=591
Ext_User_Prm_Data_Ref(6)=592
Ext_User_Prm_Data_Ref(6)=593
Ext_User_Prm_Data_Ref(6)=594
Ext_User_Prm_Data_Ref(6)=595
Ext_User_Prm_Data_Ref(6)=596
Ext_User_Prm_Data_Ref(6)=597
Ext_User_Prm_Data_Ref(6)=598
Ext_User_Prm_Data_Ref(7)=603
Ext_User_Prm_Data_Ref(8)=654
Ext_User_Prm_Data_Ref(8)=651
Ext_User_Prm_Data_Ref(8)=655
Ext_User_Prm_Data_Ref(9)=652
Ext_User_Prm_Data_Ref(9)=653
Ext_User_Prm_Data_Ref(10)=604
Ext_User_Prm_Data_Ref(11)=664
Ext_User_Prm_Data_Ref(11)=661
Ext_User_Prm_Data_Ref(11)=665
Ext_User_Prm_Data_Ref(12)=662
Ext_User_Prm_Data_Ref(12)=663
Ext_User_Prm_Data_Ref(13)=605
Ext_User_Prm_Data_Ref(14)=644
Ext_User_Prm_Data_Ref(14)=641
Ext_User_Prm_Data_Ref(14)=645
Ext_User_Prm_Data_Ref(15)=642
Ext_User_Prm_Data_Ref(15)=643
Ext_User_Prm_Data_Ref(16)=606
Ext_User_Prm_Data_Ref(17)=649
Ext_User_Prm_Data_Ref(17)=646
Ext_User_Prm_Data_Ref(17)=650
Ext_User_Prm_Data_Ref(18)=647
Ext_User_Prm_Data_Ref(18)=648
Ext_User_Prm_Data_Ref(19)=607
Ext_User_Prm_Data_Ref(20)=611
Ext_User_Prm_Data_Ref(20)=612
Ext_User_Prm_Data_Ref(20)=615
Ext_User_Prm_Data_Ref(21)=617
Ext_User_Prm_Data_Ref(21)=619
Ext_User_Prm_Data_Ref(22)=618
Ext_User_Prm_Data_Ref(22)=620
Ext_User_Prm_Data_Ref(23)=625
Ext_User_Prm_Data_Ref(23)=626
Ext_User_Prm_Data_Ref(23)=627
Ext_User_Prm_Data_Ref(24)=631
Ext_User_Prm_Data_Ref(24)=632
Ext_User_Prm_Data_Ref(24)=635
Ext_User_Prm_Data_Ref(25)=636
Ext_User_Prm_Data_Ref(25)=637
Ext_User_Prm_Data_Ref(26)=608
Ext_User_Prm_Data_Ref(27)=659
Ext_User_Prm_Data_Ref(27)=656
Ext_User_Prm_Data_Ref(27)=660
Ext_User_Prm_Data_Ref(28)=657
Ext_User_Prm_Data_Ref(28)=658
Ext_User_Prm_Data_Ref(29)=609
Ext_User_Prm_Data_Ref(30)=613
Ext_User_Prm_Data_Ref(30)=614
Ext_User_Prm_Data_Ref(30)=616
Ext_User_Prm_Data_Ref(31)=621
Ext_User_Prm_Data_Ref(31)=623
Ext_User_Prm_Data_Ref(32)=622
Ext_User_Prm_Data_Ref(32)=624
Ext_User_Prm_Data_Ref(33)=628
Ext_User_Prm_Data_Ref(33)=629
Ext_User_Prm_Data_Ref(33)=630
Ext_User_Prm_Data_Ref(34)=633
Ext_User_Prm_Data_Ref(34)=634
Ext_User_Prm_Data_Ref(34)=638
Ext_User_Prm_Data_Ref(35)=639
Ext_User_Prm_Data_Ref(35)=640
Ext_User_Prm_Data_Ref(36)=610
Ext_User_Prm_Data_Ref(37)=669
Ext_User_Prm_Data_Ref(37)=666
Ext_User_Prm_Data_Ref(37)=670
Ext_User_Prm_Data_Ref(38)=668
Ext_User_Prm_Data_Ref(38)=667
Info_Text="Baugruppe 8 IQ-SENSE fuer den Anschluss von IQ-SENSE Geraeten, Mischkonfiguration Opto/Ultraschall, 6 Kanaele mit IQ-Profil-ID 1 (optische Sensoren), 2 Kanaele mit IQ-Profil-ID 128 (Ultraschall)"
EndModule
Module="6ES7 338-7XF00_IQ-ID1/248" 0xC2,0x47,0x47,0x5C,0xC3
146
Ext_Module_Prm_Data_Len=33
Ext_User_Prm_Data_Const(0)=0x21,0x5F,0x04,0x80,0x1C,0x33,0x00,0x04,0x01,0x00,\
0x00,0x04,0x01,0x00,0x00,0x04,0x01,0x00,0x00,0x04,0x01,0x00,0x00,0x04,0xF8,\
0x00,0x00,0x02,0x00,0x02,0x00,0x02,0x00
Ext_User_Prm_Data_Ref(2)=491
Ext_User_Prm_Data_Ref(5)=599
;Ext_User_Prm_Data_Ref(5)=671
Ext_User_Prm_Data_Ref(5)=672
Ext_User_Prm_Data_Ref(6)=591
Ext_User_Prm_Data_Ref(6)=592
Ext_User_Prm_Data_Ref(6)=593
Ext_User_Prm_Data_Ref(6)=594
Ext_User_Prm_Data_Ref(6)=595
Ext_User_Prm_Data_Ref(8)=603
Ext_User_Prm_Data_Ref(9)=654
Ext_User_Prm_Data_Ref(9)=651
Ext_User_Prm_Data_Ref(9)=655
Ext_User_Prm_Data_Ref(10)=652
Ext_User_Prm_Data_Ref(10)=653
Ext_User_Prm_Data_Ref(12)=604
Ext_User_Prm_Data_Ref(13)=664
Ext_User_Prm_Data_Ref(13)=661
Ext_User_Prm_Data_Ref(13)=665
Ext_User_Prm_Data_Ref(14)=662
Ext_User_Prm_Data_Ref(14)=663
Ext_User_Prm_Data_Ref(16)=605
Ext_User_Prm_Data_Ref(17)=644
Ext_User_Prm_Data_Ref(17)=641
Ext_User_Prm_Data_Ref(17)=645
Ext_User_Prm_Data_Ref(18)=642
Ext_User_Prm_Data_Ref(18)=643
Ext_User_Prm_Data_Ref(20)=606
Ext_User_Prm_Data_Ref(21)=649
Ext_User_Prm_Data_Ref(21)=646
Ext_User_Prm_Data_Ref(21)=650
Ext_User_Prm_Data_Ref(22)=647
Ext_User_Prm_Data_Ref(22)=648
Ext_User_Prm_Data_Ref(24)=684
Ext_User_Prm_Data_Ref(25)=685
Ext_User_Prm_Data_Ref(26)=686
Info_Text="Baugruppe 8 IQ-SENSE fuer den Anschluss von IQ-SENSE Geraeten, Mischkonfiguration Opto/Ident, 4 Kanaele mit IQ-Profil-ID 1 (optische Sensoren), 1 Kanal mit IQ-Profil-ID 248 (Identsystem)"
EndModule
Module="6ES7 338-7XF00-0AB0  IQ-Ident" 0xC2,0x47,0x47,0x5C,0xC3
147
Ext_Module_Prm_Data_Len=27
Ext_User_Prm_Data_Const(0)=0x1B,0x5F,0x04,0x80,0x16,0x77,0x00,0x04,0xF8,0x00,\
0x00,0x02,0x00,0x02,0x00,0x02,0x00,0x04,0xF8,0x00,0x00,0x02,0x00,0x02,0x00,\
0x02,0x00
Ext_User_Prm_Data_Ref(2)=491
Ext_User_Prm_Data_Ref(5)=599
Ext_User_Prm_Data_Ref(5)=600
Ext_User_Prm_Data_Ref(6)=591
Ext_User_Prm_Data_Ref(6)=595
Ext_User_Prm_Data_Ref(8)=681
Ext_User_Prm_Data_Ref(9)=682
Ext_User_Prm_Data_Ref(10)=683
Ext_User_Prm_Data_Ref(18)=684
Ext_User_Prm_Data_Ref(19)=685
Ext_User_Prm_Data_Ref(20)=686
Info_Text="Baugruppe 8 IQ-SENSE fuer den Anschluss von IQ-SENSE Geraeten"
EndModule
Module="6ES7 352-5AH00-0AE0    FM352-5" 0xC2,0x47,0x47,0x08,0xC1
59
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x81,0x10,0x00,0x00,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x01
Ext_User_Prm_Data_Ref(2)=426
Ext_User_Prm_Data_Ref(5)=427
Ext_User_Prm_Data_Ref(6)=428
Ext_User_Prm_Data_Ref(6)=429
Ext_User_Prm_Data_Ref(7)=430
Ext_User_Prm_Data_Ref(13)=431
Ext_User_Prm_Data_Ref(13)=432
Ext_User_Prm_Data_Ref(13)=433
Ext_User_Prm_Data_Ref(13)=434
Ext_User_Prm_Data_Ref(14)=435
Ext_User_Prm_Data_Ref(14)=436
Ext_User_Prm_Data_Ref(15)=437
Ext_User_Prm_Data_Ref(15)=438
Ext_User_Prm_Data_Ref(15)=439
Ext_User_Prm_Data_Ref(15)=440
Ext_User_Prm_Data_Ref(15)=441
Ext_User_Prm_Data_Ref(15)=442
Ext_User_Prm_Data_Ref(15)=443
Ext_User_Prm_Data_Ref(15)=444
Ext_User_Prm_Data_Ref(16)=445
Ext_User_Prm_Data_Ref(17)=446
Ext_User_Prm_Data_Ref(17)=447
Ext_User_Prm_Data_Ref(17)=448
Ext_User_Prm_Data_Ref(17)=449
Ext_User_Prm_Data_Ref(17)=450
Ext_User_Prm_Data_Ref(17)=451
Ext_User_Prm_Data_Ref(17)=452
Ext_User_Prm_Data_Ref(17)=453
Info_Text="FM352-5 Boolescher Hochgeschwindigkeitsprozessor, 12DE+8DA+Geber, M-schaltende Ausgaenge"
EndModule
Module="6ES7 352-5AH10-0AE0    FM352-5" 0xC2,0x47,0x47,0x08,0xC1
104
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x81,0x10,0x00,0x00,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x01
Ext_User_Prm_Data_Ref(2)=426
Ext_User_Prm_Data_Ref(5)=427
Ext_User_Prm_Data_Ref(6)=428
Ext_User_Prm_Data_Ref(6)=429
Ext_User_Prm_Data_Ref(7)=430
Ext_User_Prm_Data_Ref(13)=431
Ext_User_Prm_Data_Ref(13)=432
Ext_User_Prm_Data_Ref(13)=433
Ext_User_Prm_Data_Ref(13)=434
Ext_User_Prm_Data_Ref(14)=435
Ext_User_Prm_Data_Ref(14)=436
Ext_User_Prm_Data_Ref(15)=437
Ext_User_Prm_Data_Ref(15)=438
Ext_User_Prm_Data_Ref(15)=439
Ext_User_Prm_Data_Ref(15)=440
Ext_User_Prm_Data_Ref(15)=441
Ext_User_Prm_Data_Ref(15)=442
Ext_User_Prm_Data_Ref(15)=443
Ext_User_Prm_Data_Ref(15)=444
Ext_User_Prm_Data_Ref(16)=445
Ext_User_Prm_Data_Ref(17)=446
Ext_User_Prm_Data_Ref(17)=447
Ext_User_Prm_Data_Ref(17)=448
Ext_User_Prm_Data_Ref(17)=449
Ext_User_Prm_Data_Ref(17)=450
Ext_User_Prm_Data_Ref(17)=451
Ext_User_Prm_Data_Ref(17)=452
Ext_User_Prm_Data_Ref(17)=453
Info_Text="FM352-5 Boolescher Hochgeschwindigkeitsprozessor, 12DE+8DA+Geber, P-schaltende Ausgaenge"
EndModule
Module="6ES7 370-0AA01-0AA0      DUMMY" 0x04,0x00,0x00,0x8F,0xC0
44
Info_Text="Platzhalterbaugruppe"
EndModule
Module="6AT1735-0AA01-0AA0       CM_35" 0xC2,0x47,0x47,0x05,0xED
49
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x00,0x10,0x03,0x00,0x00,0x03,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=347
Ext_User_Prm_Data_Ref(5)=348
Ext_User_Prm_Data_Ref(8)=349
Info_Text="CM35 COUNTER MODULE Zaehlerbaugruppe, 8 Kanaele"
EndModule
Module="6GK7 342-2AH00-0XA0    CP342-2" 0xC2,0x0F,0x0F,0xBC,0xC3
50
Info_Text="Grundbaugruppe zum Anschluss von AS-i"
EndModule
Module="6GK7 342-2AH01-0XA0    CP342-2" 0xC2,0x0F,0x0F,0xBC,0xC3
134
Info_Text="Grundbaugruppe zum Anschluss von AS-i"
EndModule
Module="6GK7 343-2AH00-0XA0    CP343-2" 0xC2,0x0F,0x0F,0xBC,0xC3
51
Info_Text="Grundbaugruppe zum Anschluss von AS-i. Unterstuetzung von AS-i A/B-Slaves und AS-i 7.3/7.4-Analogslaves."
EndModule
Module="6GK7 343-2AH01-0XA0    CP343-2" 0xC2,0x0F,0x0F,0xBC,0xC3
155
Info_Text="Grundbaugruppe zum Anschluss von AS-i. Unterstuetzung von AS-i A/B-Slaves und AS-i 7.3/7.4-Analogslaves."
EndModule
Module="6GK7 343-2AH10-0XA0   CP343-2P" 0xC2,0x0F,0x0F,0x3C,0xC3
103
Info_Text="Grundbaugruppe zum Anschluss von AS-i. Unterstuetzung von AS-i A/B-Slaves und AS-i 7.3/7.4-Analogslaves. Laden einer AS-i Konfiguration ins PG"
EndModule
Module="6GK7 343-2AH11-0XA0   CP343-2P" 0xC2,0x0F,0x0F,0x3C,0xC3
156
Info_Text="Grundbaugruppe zum Anschluss von AS-i. Unterstuetzung von AS-i A/B-Slaves und AS-i 7.3/7.4-Analogslaves. Laden einer AS-i Konfiguration ins PG"
EndModule
Module="6GT2002-0FA00           ASM470" 0xC2,0x47,0x47,0x85,0xED
47
Info_Text="Anschaltmodul ASM 470 fuer S7-300"
EndModule
Module="6GT2002-0GA10           ASM475" 0xC2,0x41,0x41,0x08,0xD3
101
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x01,0x10,0x01,0x03,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(5)=514
Ext_User_Prm_Data_Ref(6)=515
Ext_User_Prm_Data_Ref(2)=516
Info_Text="Anschaltbaugruppe fuer MOBY Identsysteme; 2 parallele Kanaele; parametrierbar"
EndModule
Module="7ME4 120-2DH2x-0EA0   SIFLOW FC" 0xC2,0x8F,0x8F,0x08,0xC3
150
; ==> Length of Ext_User_Prm_Data_Const resp. Ext_User_Prm_Data_Ref(index=length-1)
Ext_Module_Prm_Data_Len=21
; ==> Default
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x01,0x10,0x00,0x03,0x04,0x01,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
; ==> Slot number
Ext_User_Prm_Data_Ref(2)=225
; ==> (5...8) are 4 Byte of data record 0
; ==> (9...20) additional 12 byte if DR1 as parameter data record (not used at SIFLOW)
Ext_User_Prm_Data_Ref(5)=724
Ext_User_Prm_Data_Ref(6)=725
Ext_User_Prm_Data_Ref(7)=726
Ext_User_Prm_Data_Ref(8)=727
Info_Text="Durchfluss-Messbaugruppe (Ex,NonEx) DAL- und PRAL-faehig, Taktsynchronitaet nicht unterstuetzt"
EndModule
Module="7MH4553-1AA41        SIWAREX_M" 0xC2,0x8F,0x8F,0x08,0xC3
117
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x01,0x10,0x01,0x00,0x00,0x00,0x01,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=160
Ext_User_Prm_Data_Ref(6)=161
Info_Text="Waege- und Dosier-BG (SIWAREX M)"
EndModule
Module="7MH4601-1BA01        SIWAREX_U" 0xC2,0x8F,0x8F,0x08,0xC1
118
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x01,0x10,0x01,0x00,0x00,0x00,0x01,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=225
Ext_User_Prm_Data_Ref(6)=226
Ext_User_Prm_Data_Ref(6)=227
Info_Text="Waegebaugruppe, SIWAREX U 2-kanalig"
EndModule
Module="7MH4950-1AA01       SIWAREX_U1" 0xC2,0x8F,0x8F,0x08,0xC1
153
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x01,0x10,0x01,0x00,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=225
Ext_User_Prm_Data_Ref(6)=226
Ext_User_Prm_Data_Ref(6)=227
Ext_User_Prm_Data_Ref(9)=728
Info_Text="Waegebaugruppe SIWAREX U 1-Kanal (Nachfolger von 7MH4601-1AA01)"
EndModule
Module="7MH4950-2AA01       SIWAREX_U2" 0xC2,0x8F,0x8F,0x08,0xC1
154
Ext_Module_Prm_Data_Len=21
Ext_User_Prm_Data_Const(0)=0x15,0x5F,0x04,0x01,0x10,0x01,0x00,0x00,0x00,0x00,\
0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(2)=225
Ext_User_Prm_Data_Ref(6)=226
Ext_User_Prm_Data_Ref(6)=227
Ext_User_Prm_Data_Ref(9)=728
Info_Text="Waegebaugruppe SIWAREX U 2-Kanal (Nachfolger von 7MH4601-1BA01)"
EndModule
